!-Generator IDFEditor 1.42
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
! Created on 2025-03-13 12:59:05
!***** This data and software ("Data") is provided by the National Renewable *****
!***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
!***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
!***** Energy ("DOE"). *****
!***** Access to and use of these Data shall impose the following obligations *****
!***** on the user, as set forth in this Agreement.  The user is granted the *****
!***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
!***** and distribute these Data for any purpose whatsoever, provided that this *****
!***** entire notice appears in all copies of the Data.  Further, the user *****
!***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
!***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
!***** be used in any advertising or publicity to endorse or promote any products *****
!***** or commercial entities unless specific written permission is obtained from *****
!***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
!***** not obligated to provide the user with any support, consulting, training *****
!***** or assistance of any kind with regard to the use of these Data or to *****
!***** provide the user with any updates, revisions or new versions of these Data. *****
!***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
!***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
!***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
!***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
!***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
!***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
!***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
!***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
!***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
!***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
!***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
!***** THESE DATA. *****
! Building Description
! Coolroof_IDF
! Start SimMetaData
! WeatherFileName=NewDelhi
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Mass
! End SimMetaData
! Start WebInterface Parameters
! APPENDIX_G_TYPES=3
! AVERAGE_INFILTRATION_RATE_INPUT=SmartDefault
! BUILDING_DESCRIPTION=Coolroof_IDF
! BUILDING_FENESTRATION_INPUT=SmartDefault
! BUILDING_TYPE=Office/Professional
! CELL_EFFICIENCY=10.0
! CONTROL_TYPE=Stepped
! COOLING_COP_INPUT=SmartDefault
! COUNTRY=USA
! COVERAGE_SURFACES=Roof Only
! DAYLIGHTING_ILLUMINANCE_SETPOINT=398
! ECONOMIZER=0
! ELECTRICAL_PLUG_INTENSITY_INPUT=SmartDefault
! ENERGYPLUSVERSION=7.1
! EXTERIOR_LIGHTING_INPUT=SmartDefault
! FAN_STATIC_PRESSURE_INPUT=SmartDefault
! FLOOR_TO_FLOOR_HEIGHT=3.80
! GAS_APPLIANCE_INTENSITY_INPUT=SmartDefault
! GEOCHG=false
! GEOMETRY_CONFIGURATION=1
! HEATING_COP_INPUT=SmartDefault
! HEATING_EFFICIENCY_INPUT=SmartDefault
! HVAC_TYPE=1
! IDF_UPLOAD=0
! INSTALLATION_TYPE=1
! INSTALLATION_TYPE_CAPACITY=0.00
! INSTALLATION_TYPE_PERCENT=5
! INVERTER_EFFICIENCY=89
! LENGTH_1=40.00
! LIGHT_INTENSITY_INPUT=SmartDefault
! MODEL=Detailed
! MOTORIZED_DAMPER=0
! NUMBER_OF_FLOORS=1
! NUMBER_OF_STEPS=3
! ORIENTATION=0
! OUTSIDE_AIR_VENTILATION_PER_AREA_INPUT=SmartDefault
! OUTSIDE_AIR_VENTILATION_PER_PERSON_INPUT=SmartDefault
! PEOPLE_DENSITY_INPUT=SmartDefault
! ROOF_TYPE=Insulation Entirely above Deck
! ROOF_TYPE_INPUT=CUSTOM
! STATE=FL
! STORAGE_SET_POINT=60
! STORAGE_SET_POINT_TEMP=80
! STORAGE_SET_POINT_TYPE=Natural Gas
! TARGETED_STANDARD=ASHRAE 90.1-2007
! TOTAL_FAN_EFFICIENCY_INPUT=SmartDefault
! VERSION=8.9
! WALL_TYPE=Mass
! WALL_TYPE_INPUT=CUSTOM
! WATER_USE=0.0000
! WATER_USE_PER=per hour
! WATER_USE_TEMP=40
! WEBINTERFACEVERSION=6.0
! WIDTH_1=40.00
! ZONE_LAYOUT=1
! ZONE_TERMINAL_FAN_STATIC_PRESSURE_INPUT=SmartDefault
!
! End WebInterface Parameters
! Number of Zones: 5
Version,
    8.9;                   


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Coolroof_IDF,     !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                          !- Calculation Frequency
    15000;                       !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;
    


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

SizingPeriod:WeatherFileDays,
    SummerDesignPeriod,      !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    SummerDesignDay,         !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileDays,
    WinterDesignPeriod,      !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    WinterDesignDay,         !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    FullYear,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,25,25,25,25,25,25,25,25,25,25,25,25;


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!***** Schedule Set *****
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
! Hours: Weekly: 92, Yearly: 4797
! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 09:00,.05,        !- Field 5
    Until: 11:00,.7,         !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 19:00,.9,         !- Field 11
    Until: 24:00,0.05,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 08:00,0.01,       !- Field 19
    Until: 12:00,0.1,        !- Field 21
    Until: 24:00,0.01,       !- Field 23
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,0.0,        !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.01;       !- Field 29

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,.01,        !- Field 3
    Until: 09:00,.05,        !- Field 5
    Until: 11:00,.7,         !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 19:00,.3,         !- Field 11
    Until: 24:00,0.05,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 08:00,0.01,       !- Field 19
    Until: 12:00,0.1,        !- Field 21
    Until: 24:00,0.01,       !- Field 23
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,0.0,        !- Field 26
    For: Sunday Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.30;       !- Field 29

! Schedule Office Occupancy,

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,.01,        !- Field 3
    Until: 09:00,.1,         !- Field 5
    Until: 11:00,.7,         !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 19:00,.3,         !- Field 11
    Until: 24:00,0.05,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 06:00,0.0,        !- Field 16
    Until: 20:00,1.0,        !- Field 18
    Until: 24:00,0.05,       !- Field 20
    For: Saturday,           !- Field 22
    Until: 08:00,0.01,       !- Field 23
    Until: 12:00,0.1,        !- Field 25
    Until: 24:00,0.01,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 06:00,0.0,        !- Field 33
    Until: 18:00,0.0,        !- Field 35
    Until: 24:00,0.0;        !- Field 37

  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 19:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 19:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 19:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,4,          !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,4,          !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,4,          !- Field 10
    For: Saturday,           !- Field 12
    Until: 08:00,4,          !- Field 13
    Until: 14:00,21.0,       !- Field 15
    Until: 24:00,4,          !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,4;          !- Field 23

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 8:00,40,          !- Field 3
    Until: 9:00,24,          !- Field 5
    Until: 19:00,24.0,       !- Field 7
    Until: 24:00,40,         !- Field 9
    For: Saturday,           !- Field 11
    Until: 08:00,40,         !- Field 12
    Until: 14:00,24.0,       !- Field 14
    Until: 24:00,40,         !- Field 16
    For WinterDesignDay,     !- Field 18
    Until: 24:00,40,         !- Field 19
    For: Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,40;         !- Field 22

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,55,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,55,         !- Field 6
    For: Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,80;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0,       !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13.0,       !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13.0;       !- Field 11

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16.0;       !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ZN_1_FLR_1_SEC_1 PTHP Mode Sched,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_2 PTHP Mode Sched,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_3 PTHP Mode Sched,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_4 PTHP Mode Sched,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ZN_1_FLR_1_SEC_5 PTHP Mode Sched,  !- Name
    ANY NUMBER,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3
	
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Roof Coating,            !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.88,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.66,        !- Solar Absorptance
    0.66;      !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Roof Insulation,         !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.0490,                  !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    GP01 1/2 GYPSUM,         !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.7296,                  !- Conductivity {W/m-K}
    2243.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.6500,                  !- Solar Absorptance
    0.6500;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    MAT-CC05 8 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    Wall Insulation,         !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material:NoMass,
    AIR,                     !- Name
    Smooth,                  !- Roughness
    0.2515,                  !- Thermal Resistance {m2-K/W}
    0.8000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0.7126,                  !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0.6988,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9850,                  !- Front Side Infrared Hemispherical Emissivity
    0.9850,                  !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [168], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0030,                  !- Thickness {m}
    0.3461,                  !- Solar Transmittance at Normal Incidence
    0.6039,                  !- Front Side Solar Reflectance at Normal Incidence
    0.6039,                  !- Back Side Solar Reflectance at Normal Incidence
    0.4573,                  !- Visible Transmittance at Normal Incidence
    0.4927,                  !- Front Side Visible Reflectance at Normal Incidence
    0.4927,                  !- Back Side Visible Reflectance at Normal Incidence
    0.0000,                  !- Infrared Transmittance at Normal Incidence
    0.9990,                  !- Front Side Infrared Hemispherical Emissivity
    0.9990,                  !- Back Side Infrared Hemispherical Emissivity
    296.4270,                !- Conductivity {W/m-K}
    1.0000,                  !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Std Clear Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.92,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.92,                    !- Visible Transmittance at Normal Incidence
    0.05,                    !- Front Side Visible Reflectance at Normal Incidence
    0.05,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Std Diffusing Acrylic Plastic,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0022,                  !- Thickness {m}
    0.90,                    !- Solar Transmittance at Normal Incidence
    0.08,                    !- Front Side Solar Reflectance at Normal Incidence
    0.08,                    !- Back Side Solar Reflectance at Normal Incidence
    0.90,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.90,                    !- Front Side Infrared Hemispherical Emissivity
    0.90,                    !- Back Side Infrared Hemispherical Emissivity
    0.90;                    !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_east,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_north,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_west,  !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    std_window_UValue_6.922_SHGC_0.36_VT_0.457,  !- Name
    Theoretical Glass [168]; !- Outside Layer

Construction,
    IEAD_R-15 ci_Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation,         !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    Standard_Int-Wall,       !- Name
    GP01 1/2 GYPSUM,         !- Outside Layer
    GP01 1/2 GYPSUM;         !- Layer 2

Construction,
    Mass_NR_Ext-wall,        !- Name
    1IN Stucco,              !- Outside Layer
    Wall Insulation,         !- Layer 2
    8IN Concrete HW,         !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Mass_NR_ExposedFloor,    !- Name
    MAT-CC05 8 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ZN_1_FLR_1_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0,            !- X Origin {m}
    0,            !- Y Origin {m}
    0,            !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.5,    !- Ceiling Height {m}
    199.2879,                !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    17.0294,                 !- X Origin {m}
    0,                  !- Y Origin {m}
    0,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.5,                  !- Ceiling Height {m}
    199.2879,                !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.57,                  !- X Origin {m}
    12.4594,                 !- Y Origin {m}
    0,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.5,                  !- Ceiling Height {m}
    199.2879,                !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0,                  !- X Origin {m}
    0,                  !- Y Origin {m}
    0,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.5,                  !- Ceiling Height {m}
    199.2879,                !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    4.57,                  !- X Origin {m}
    4.57,                  !- Y Origin {m}
    0,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.5,                  !- Ceiling Height {m}
    217.8485,               !- Volume {m3}
    AutoCalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    Mass_NR_Ext-wall,        !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.5,           !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,                         !- X,Y,Z ==> Vertex 2 {m}                    
    17.0294,0.0000,0.0000,                       !- X,Y,Z ==> Vertex 3 {m}                      
    17.0294,0.0000,3.5;         !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.0294,0.0000, 3.5,                     !- X,Y,Z ==> Vertex 1 {m}                         
    17.0294,0.0000,0.0000,                                    !- X,Y,Z ==> Vertex 2 {m}                      
    12.4594, 4.57,0.0000,                !- X,Y,Z ==> Vertex 3 {m}                       
    12.4594,4.57,3.5;   !- X,Y,Z ==> Vertex 4 {m}    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4594,4.57,3.5,       !- X,Y,Z ==> Vertex 1 {m}
    12.4594,4.57,0.0000,                     !- X,Y,Z ==> Vertex 2 {m}   
    4.57,4.57,0.0000,                                !- X,Y,Z ==> Vertex 3 {m}
    4.57, 4.57,  3.5;               !- X,Y,Z ==> Vertex 4 {m} 
                    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.57,4.57,3.5,     !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57,0.0000,                   !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,                             !- X,Y,Z ==> Vertex 3 {m}   
    0.0000,0.0000,3.5;               !- X,Y,Z ==> Vertex 4 {m}
                  
BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.57,  4.57, 0.0000,                !- X,Y,Z ==> Vertex 1 {m}
    12.4594, 4.57, 0.0000,      !- X,Y,Z ==> Vertex 2 {m}
    17.0294, 0.0000,  0.0000,                        !- X,Y,Z ==> Vertex 3 {m}
    0.0000,     0.0000,   0.0000;                     !- X,Y,Z ==> Vertex 4 {m}
               
BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof,                    !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.5,                             !- X,Y,Z ==> Vertex 1 {m}
    17.0294, 0.0000,3.5,                          !- X,Y,Z ==> Vertex 2 {m}              
    12.4594, 4.57,  3.5,     !- X,Y,Z ==> Vertex 3 {m}
    4.57,4.57,3.5;                   !- X,Y,Z ==> Vertex 4 {m}
                     
BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1, !- Name
    Wall,                    !- Surface Type
    Mass_NR_Ext-wall,        !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.5,              !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,                            !- X,Y,Z ==> Vertex 2 {m}           
    0.0000,17.0294,0.0000,                          !- X,Y,Z ==> Vertex 3 {m}           
    0.0000,17.0294, 3.5;           !- X,Y,Z ==> Vertex 4 {m}
                   
BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0294,3.5,                               !- X,Y,Z ==> Vertex 1 {m}       
    0.0000,17.0294,0.0000,                                             !- X,Y,Z ==> Vertex 2 {m}       
    -4.57,12.4594,0.0000,                       !- X,Y,Z ==> Vertex 3 {m}               
    -4.57,12.4594,3.5;         !- X,Y,Z ==> Vertex 4 {m}
                  
BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.57,12.4594,3.5,           !- X,Y,Z ==> Vertex 1 {m}                
    -4.57,12.4594,0.0000,                         !- X,Y,Z ==> Vertex 2 {m}               
    -4.57,4.57,  0.0000,                                  !- X,Y,Z ==> Vertex 3 {m}                
    -4.57, 4.57,  3.5;                   !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.57,4.57, 3.5,     !- X,Y,Z ==> Vertex 1 {m}                  
    -4.57,4.57,0.0000,                    !- X,Y,Z ==> Vertex 2 {m}                    
    0.0000,0.0000,0.0000,                                 !- X,Y,Z ==> Vertex 3 {m}                  
    0.0000, 0.0000,3.5;                  !- X,Y,Z ==> Vertex 4 {m} 
                    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Floor,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.57,4.57,0.0000,                !- X,Y,Z ==> Vertex 1 {m}                   
    -4.57, 12.4594, 0.0000,            !- X,Y,Z ==> Vertex 2 {m}                  
    0.0000, 17.0294, 0.0000,                       !- X,Y,Z ==> Vertex 3 {m}                  
    0.0000, 0.0000,0.0000;                   !- X,Y,Z ==> Vertex 4 {m} 
                    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof,       !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.5,                 !- X,Y,Z ==> Vertex 1 {m}                 
    0.0000, 17.0294, 3.5,              !- X,Y,Z ==> Vertex 2 {m                  
    -4.57, 12.4594,  3.5,              !- X,Y,Z ==> Vertex 3 {m}               
    -4.57, 4.57, 3.5;               !- X,Y,Z ==> Vertex 4 {m}
                 

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_1, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,  3.5,                 !- X,Y,Z ==> Vertex 1 {m}                
    0.0000,0.0000, 0.0000,                    !- X,Y,Z ==> Vertex 2 {m}                  
    7.8894, 0.0000,    0.0000,           !- X,Y,Z ==> Vertex 3 {m}                
    7.8894,0.0000, 3.5;               !- X,Y,Z ==> Vertex 4 {m}
                
BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8894,0.0000, 3.5,              !- X,Y,Z ==> Vertex 1 {m}                 
    7.8894, 0.0000, 0.0000,               !- X,Y,Z ==> Vertex 2 {m}               
    12.4594,  4.57,   0.0000,                !- X,Y,Z ==> Vertex 3 {m}                 
    12.4594,   4.57,  3.5;              !- X,Y,Z ==> Vertex 4 {m}
                  

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    Mass_NR_Ext-wall,        !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4594,4.57,3.5,              !- X,Y,Z ==> Vertex 1 {m}                
    12.4594,4.57,0.0000,                 !- X,Y,Z ==> Vertex 2 {m}
    -4.57,  4.57,0.0000,              !- X,Y,Z ==> Vertex 3 {m}
    -4.57, 4.57,   3.5;             !- X,Y,Z ==> Vertex 4 {m}
                  

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.57,4.57,3.5,            !- X,Y,Z ==> Vertex 1 {m}                  
    -4.57, 4.57, 0.0000,                 !- X,Y,Z ==> Vertex 2 {m}               
    0.0000,0.0000,0.0000,                   !- X,Y,Z ==> Vertex 3 {m}                
    0.0000,0.0000,3.5;                 !- X,Y,Z ==> Vertex 4 {m}
                   

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.57,4.57, 0.0000,               !- X,Y,Z ==> Vertex 1 {m}                  
    12.4594,  4.57,   0.0000,           !- X,Y,Z ==> Vertex 2 {m}
    7.8894, 0.0000,  0.0000,            !- X,Y,Z ==> Vertex 3 {m}
    0.0000,   0.0000, 0.0000;              !- X,Y,Z ==> Vertex 4 {m}
                    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof,       !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,  0.0000,3.5,                 !- X,Y,Z ==> Vertex 1 {m}                 
    7.8894, 0.0000, 3.5,            !- X,Y,Z ==> Vertex 2 {m}                   
    12.4594,   4.57, 3.5,             !- X,Y,Z ==> Vertex 3 {m}            
    -4.57,4.57, 3.5;                 !- X,Y,Z ==> Vertex 4 {m}
                

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_1, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000, 3.5,                 !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,                 !- X,Y,Z ==> Vertex 2 {m}
    4.57,  4.57, 0.0000,              !- X,Y,Z ==> Vertex 3 {m}
    4.57, 4.57, 3.5;                !- X,Y,Z ==> Vertex 4 {m}
               

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.57,4.57,3.5,                  !- X,Y,Z ==> Vertex 1 {m}
    4.57,4.57, 0.0000,                  !- X,Y,Z ==> Vertex 2 {m}
    4.57,12.4594,0.0000,                  !- X,Y,Z ==> Vertex 3 {m}
    4.57,12.4594, 3.5;               !- X,Y,Z ==> Vertex 4 {m}
                   

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.57,12.4594,3.5,               !- X,Y,Z ==> Vertex 1 {m}
    4.57,12.4594,0.0000,                !- X,Y,Z ==> Vertex 2 {m}
    0.0000,17.0294, 0.0000,                    !- X,Y,Z ==> Vertex 3 {m}               
    0.0000, 17.0294, 3.5;                 !- X,Y,Z ==> Vertex 4 {m}
                   

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4, !- Name
    Wall,                    !- Surface Type
    Mass_NR_Ext-wall,        !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 17.0294,3.5,                   !- X,Y,Z ==> Vertex 1 {m}         
    0.0000,  17.0294,0.0000,               !- X,Y,Z ==> Vertex 2 {m}
    0.0000, 0.0000, 0.0000,                 !- X,Y,Z ==> Vertex 3 {m}
    0.0000, 0.0000,3.5;                  !- X,Y,Z ==> Vertex 4 {m}
                    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Floor,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0294,0.0000,                   !- X,Y,Z ==> Vertex 1 {m}                  
    4.57,12.4594,0.0000,             !- X,Y,Z ==> Vertex 2 {m}
    4.57,4.57,0.0000,                 !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;                    !- X,Y,Z ==> Vertex 4 {m}
                    

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof,       !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000, 3.5,                  !- X,Y,Z ==> Vertex 1 {m}            
    4.57, 4.57, 3.5,                !- X,Y,Z ==> Vertex 2 {m}
    4.57,12.4594,3.5,             !- X,Y,Z ==> Vertex 3 {m}
    0.0000, 17.0294,3.5;                !- X,Y,Z ==> Vertex 4 {m}
                 

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_1, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 0.0000,3.5,        !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,                  !- X,Y,Z ==> Vertex 2 {m}        
    7.8894, 0.0000,  0.0000,             !- X,Y,Z ==> Vertex 3 {m}              
    7.8894,  0.0000,  3.5;          !- X,Y,Z ==> Vertex 4 {m}
                   

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_2, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8894, 0.0000,3.5,            !- X,Y,Z ==> Vertex 1 {m}       
    7.8894,0.0000, 0.0000,             !- X,Y,Z ==> Vertex 2 {m}
    7.8894, 7.8894, 0.0000,               !- X,Y,Z ==> Vertex 3 {m}
    7.8894,7.8894,3.5;             !- X,Y,Z ==> Vertex 4 {m}
                  

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_3, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.8894,7.8894,3.5,         !- X,Y,Z ==> Vertex 1 {m}          
    7.8894, 7.8894, 0.0000,              !- X,Y,Z ==> Vertex 2 {m}
    0.0000, 7.8894,0.0000,                  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.8894,3.5;                 !- X,Y,Z ==> Vertex 4 {m}
                     

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_4, !- Name
    Wall,                    !- Surface Type
    Standard_Int-Wall,       !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000, 7.8894,  3.5,                  !- X,Y,Z ==> Vertex 1 {m}     
    0.0000, 7.8894,  0.0000,                   !- X,Y,Z ==> Vertex 2 {m}
    0.0000, 0.0000, 0.0000,               !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,  3.5;                 !- X,Y,Z ==> Vertex 4 {m}
                   

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Floor,  !- Name
    Floor,                   !- Surface Type
    Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.8894,0.0000,                !- X,Y,Z ==> Vertex 1 {m}
    7.8894,7.8894,0.0000,               !- X,Y,Z ==> Vertex 2 {m}
    7.8894,0.0000,0.0000,                !- X,Y,Z ==> Vertex 3 {m}              
    0.0000,0.0000,0.0000;                !- X,Y,Z ==> Vertex 4 {m}
                     

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling,!- Name
    Roof,                    !- Surface Type
    Roof,       !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.5,                 !- X,Y,Z ==> Vertex 1 {m}            
    7.8894,0.0000,3.5,                !- X,Y,Z ==> Vertex 2 {m}
    7.8894,7.8894,3.5,              !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.8894,3.5;             !- X,Y,Z ==> Vertex 4 {m}
                


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_6.809_SHGC_0.25_VT_0.25,  !- Construction Name
    ZN_1_FLR_1_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,1.8062,                !- X,Y,Z ==> Vertex 1 {m}
    0.0500, 0.0000, 0.75,               !- X,Y,Z ==> Vertex 2 {m}
    16.9794,0.0000, 0.75,               !- X,Y,Z ==> Vertex 3 {m}
    16.9794,0.0000,1.8062;                !- X,Y,Z ==> Vertex 4 {m}
             

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_east,  !- Construction Name
    ZN_1_FLR_1_SEC_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.0500,1.8062,              !- X,Y,Z ==> Vertex 1 {m}           
    0.0000, 0.0500,0.75,             !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.9794,0.75,            !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.9794,1.8062;               !- X,Y,Z ==> Vertex 4 {m}
                     

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_north,  !- Construction Name
    ZN_1_FLR_1_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.409386365926402,4.57,1.8062,              !- X,Y,Z ==> Vertex 1 {m}
               
    12.409386365926402,4.57,0.75,               !- X,Y,Z ==> Vertex 2 {m}
                     
    -4.5200000000000005,4.57, 0.75,              !- X,Y,Z ==> Vertex 3 {m}
                   
    -4.5200000000000005, 4.57,  1.8062;             !- X,Y,Z ==> Vertex 4 {m}
                

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    std_window_UValue_6.809_SHGC_0.25_VT_0.25_west,  !- Construction Name
    ZN_1_FLR_1_SEC_4_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,16.9794,1.8062,                  !- X,Y,Z ==> Vertex 1 {m}
                   
    0.0000,16.9794,0.75,                  !- X,Y,Z ==> Vertex 2 {m}
                    
    0.0000, 0.0500, 0.75,                    !- X,Y,Z ==> Vertex 3 {m}
                 
    0.0000,0.0500, 1.8062;                    !- X,Y,Z ==> Vertex 4 {m}
                     


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    ZN_1_FLR_1_SEC_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    323.8302;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    323.8302;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    323.8302;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    323.8302;                !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    1904.6792;               !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    ZN_1_FLR_1_SEC_1 People, !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_2 People, !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_3 People, !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_4 People, !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_5 People, !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    ZN_1_FLR_1_SEC_1_Lights, !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.8,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_2_Lights, !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.8,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_3_Lights, !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.8,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_4_Lights, !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.8,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_5_Lights, !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.8,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    16.15,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.051273115,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.051273115,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.051273115,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.051273115,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.301574206666667,       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.064401731025,          !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.064401731025,          !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.064401731025,          !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.064401731025,          !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.3787930759,            !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    ZN_1_FLR_1_SEC_1 Air Dist Design Spec,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ZN_1_FLR_1_SEC_2 Air Dist Design Spec,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ZN_1_FLR_1_SEC_3 Air Dist Design Spec,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ZN_1_FLR_1_SEC_4 Air Dist Design Spec,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}

DesignSpecification:ZoneAirDistribution,
    ZN_1_FLR_1_SEC_5 Air Dist Design Spec,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ZN_1_FLR_1_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ZN_1_FLR_1_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ZN_1_FLR_1_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ZN_1_FLR_1_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ZN_1_FLR_1_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name

    Material,
    Roof Plaster,            !- Name
    Rough,                   !- Roughness
    0.012,                    !- Thickness {m}
    0.88,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    Material,
    Concrete Reinforced (2% Steel),  !- Name
    MediumRough,             !- Roughness
    0.152,                   !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance
    Material,
    Gypsum Plasterboard,     !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
    Material:NoMass,
    Insulation,              !- Name
    MediumRough,             !- Roughness
    0.001,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance 
    Construction,
        Roof,                    !- Name
        Roof Coating,            !- Outside Layer
        Roof Plaster,            !- Layer 2
        Insulation,              !- Layer 3
        Concrete Reinforced (2% Steel),  !- Layer 4
        Gypsum Plasterboard  ;     !- Layer 5
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
    HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
    ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALHEATPUMP ===========

  ZoneHVAC:PackagedTerminalHeatPump,
    ZN_1_FLR_1_SEC_1 PTHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_1 PTHP Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PTHP Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_1 PTHP OA Mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_1 PTHPFan,!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_1 PTHP Heat Pump,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_1 PTHP DX Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_1_SEC_1 PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    18.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ZN_1_FLR_1_SEC_1 PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalHeatPump,
    ZN_1_FLR_1_SEC_2 PTHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2 PTHP Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PTHP Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_2 PTHP OA Mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_2 PTHPFan,!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_2 PTHP Heat Pump,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_2 PTHP DX Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_1_SEC_2 PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    18.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ZN_1_FLR_1_SEC_2 PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalHeatPump,
    ZN_1_FLR_1_SEC_3 PTHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_3 PTHP Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PTHP Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_3 PTHP OA Mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_3 PTHPFan,!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_3 PTHP Heat Pump,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_3 PTHP DX Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_1_SEC_3 PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    18.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ZN_1_FLR_1_SEC_3 PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalHeatPump,
    ZN_1_FLR_1_SEC_4 PTHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_4 PTHP Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PTHP Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_4 PTHP OA Mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_4 PTHPFan,!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_4 PTHP Heat Pump,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_4 PTHP DX Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_1_SEC_4 PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    18.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ZN_1_FLR_1_SEC_4 PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

  ZoneHVAC:PackagedTerminalHeatPump,
    ZN_1_FLR_1_SEC_5 PTHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_5 PTHP Exhaust Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PTHP Inlet Node,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_5 PTHP OA Mixer,  !- Outdoor Air Mixer Name
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_5 PTHPFan,!- Supply Air Fan Name
    Coil:Heating:DX:SingleSpeed,  !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_5 PTHP Heat Pump,  !- Heating Coil Name
    0.001,                   !- Heating Convergence Tolerance {dimensionless}
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_5 PTHP DX Coil,  !- Cooling Coil Name
    0.001,                   !- Cooling Convergence Tolerance {dimensionless}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_1_SEC_5 PTHP Supplmnt Htg Coil,  !- Supplemental Heating Coil Name
    AUTOSIZE,                !- Maximum Supply Air Temperature from Supplemental Heater {C}
    18.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    DrawThrough,             !- Fan Placement
    ZN_1_FLR_1_SEC_5 PTHP Mode Sched;  !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_1 PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_2 PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_3 PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_4 PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_5 PTHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

  Fan:OnOff,
    ZN_1_FLR_1_SEC_1 PTHPFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_1 PTHPFan Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PTHP Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fan;                !- End-Use Subcategory

  Fan:OnOff,
    ZN_1_FLR_1_SEC_2 PTHPFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_2 PTHPFan Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PTHP Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fan;                !- End-Use Subcategory

  Fan:OnOff,
    ZN_1_FLR_1_SEC_3 PTHPFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_3 PTHPFan Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PTHP Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fan;                !- End-Use Subcategory

  Fan:OnOff,
    ZN_1_FLR_1_SEC_4 PTHPFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_4 PTHPFan Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PTHP Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fan;                !- End-Use Subcategory

  Fan:OnOff,
    ZN_1_FLR_1_SEC_5 PTHPFan,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.85,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_5 PTHPFan Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PTHP Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    PTHP Fan;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_1 PTHP DX Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.8,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_1 PTHPDX Coil Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_1 PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant {s}
    ZN_1_FLR_1_SEC_1 PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_2 PTHP DX Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.8,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_2 PTHPDX Coil Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_2 PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant {s}
    ZN_1_FLR_1_SEC_2 PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_3 PTHP DX Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.8,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_3 PTHPDX Coil Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_3 PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant {s}
    ZN_1_FLR_1_SEC_3 PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_4 PTHP DX Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.8,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_4 PTHPDX Coil Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_4 PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant {s}
    ZN_1_FLR_1_SEC_4 PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type

  Coil:Cooling:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_5 PTHP DX Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
    2.8,                     !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_5 PTHPDX Coil Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PTHPHeatCoil_AirInlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_5 PTHP_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000.0,                  !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Maximum Cycling Rate {cycles/hr}
    45.0,                    !- Latent Capacity Time Constant {s}
    ZN_1_FLR_1_SEC_5 PTHP_CondAirInletNode,  !- Condenser Air Inlet Node Name
    AirCooled;               !- Condenser Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_1 PTHP Supplmnt Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_1 PTHP Fan Outlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PTHP Inlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_2 PTHP Supplmnt Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_2 PTHP Fan Outlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PTHP Inlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_3 PTHP Supplmnt Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_3 PTHP Fan Outlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PTHP Inlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_4 PTHP Supplmnt Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_4 PTHP Fan Outlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PTHP Inlet Node;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_5 PTHP Supplmnt Htg Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0,                     !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_5 PTHP Fan Outlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PTHP Inlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

  Coil:Heating:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_1 PTHP Heat Pump,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3,                       !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_1 PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 PTHPFan Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_1 PTHP_HtgCapFuncTempCurve,  !- Heating Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_HtgCapFuncFlowFracCurve,  !- Heating Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_1 PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    8.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    AUTOSIZE,                !- Resistive Defrost Heater Capacity {W}
    4;                       !- Region number for calculating HSPF

  Coil:Heating:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_2 PTHP Heat Pump,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3,                       !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_2 PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 PTHPFan Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_2 PTHP_HtgCapFuncTempCurve,  !- Heating Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_HtgCapFuncFlowFracCurve,  !- Heating Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_2 PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    8.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    AUTOSIZE,                !- Resistive Defrost Heater Capacity {W}
    4;                       !- Region number for calculating HSPF

  Coil:Heating:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_3 PTHP Heat Pump,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3,                       !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_3 PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 PTHPFan Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_3 PTHP_HtgCapFuncTempCurve,  !- Heating Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_HtgCapFuncFlowFracCurve,  !- Heating Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_3 PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    8.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    AUTOSIZE,                !- Resistive Defrost Heater Capacity {W}
    4;                       !- Region number for calculating HSPF

  Coil:Heating:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_4 PTHP Heat Pump,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3,                       !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_4 PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 PTHPFan Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_4 PTHP_HtgCapFuncTempCurve,  !- Heating Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_HtgCapFuncFlowFracCurve,  !- Heating Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_4 PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    8.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    AUTOSIZE,                !- Resistive Defrost Heater Capacity {W}
    4;                       !- Region number for calculating HSPF

  Coil:Heating:DX:SingleSpeed,
    ZN_1_FLR_1_SEC_5 PTHP Heat Pump,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3,                       !- Gross Rated Heating COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    ZN_1_FLR_1_SEC_5 PTHPHeatCoil_AirInlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 PTHPFan Inlet,  !- Air Outlet Node Name
    ZN_1_FLR_1_SEC_5 PTHP_HtgCapFuncTempCurve,  !- Heating Capacity Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_HtgCapFuncFlowFracCurve,  !- Heating Capacity Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_HtgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_HtgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    ZN_1_FLR_1_SEC_5 PTHP_HtgPlrCurve,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    200.0,                   !- Crankcase Heater Capacity {W}
    8.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    AUTOSIZE,                !- Resistive Defrost Heater Capacity {W}
    4;                       !- Region number for calculating HSPF

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_1 PTHP OA Mixer,  !- Name
    ZN_1_FLR_1_SEC_1 PTHPDX Coil Inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_1 PTHP OA Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_1 PTHP Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_1 PTHP Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_2 PTHP OA Mixer,  !- Name
    ZN_1_FLR_1_SEC_2 PTHPDX Coil Inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_2 PTHP OA Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_2 PTHP Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_2 PTHP Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_3 PTHP OA Mixer,  !- Name
    ZN_1_FLR_1_SEC_3 PTHPDX Coil Inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_3 PTHP OA Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_3 PTHP Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_3 PTHP Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_4 PTHP OA Mixer,  !- Name
    ZN_1_FLR_1_SEC_4 PTHPDX Coil Inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_4 PTHP OA Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_4 PTHP Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_4 PTHP Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_5 PTHP OA Mixer,  !- Name
    ZN_1_FLR_1_SEC_5 PTHPDX Coil Inlet,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_5 PTHP OA Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_5 PTHP Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_5 PTHP Exhaust Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 PTHP Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_1 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 PTHP Exhaust Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 PTHP Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_2 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 PTHP Exhaust Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 PTHP Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_3 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 PTHP Exhaust Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 PTHP Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_4 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 PTHP Exhaust Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 PTHP Inlet Node;  !- Node 1 Name

  NodeList,
    ZN_1_FLR_1_SEC_5 Exhaust Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 PTHP Exhaust Node;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_1 PTHP OA Node;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_1 PTHP_CondAirInletNode;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_2 PTHP OA Node;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_2 PTHP_CondAirInletNode;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_3 PTHP OA Node;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_3 PTHP_CondAirInletNode;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_4 PTHP OA Node;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_4 PTHP_CondAirInletNode;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_5 PTHP OA Node;  !- Name

  OutdoorAir:Node,
    ZN_1_FLR_1_SEC_5 PTHP_CondAirInletNode;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_1 PTHP_ClgCapFuncFlowFracCurve,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_1 PTHP_ClgEirFuncFlowFracCurve,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_1 PTHP_ClgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_1 PTHP_HtgEirFuncFlowFracCurve,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_1 PTHP_HtgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_2 PTHP_ClgCapFuncFlowFracCurve,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_2 PTHP_ClgEirFuncFlowFracCurve,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_2 PTHP_ClgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_2 PTHP_HtgEirFuncFlowFracCurve,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_2 PTHP_HtgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_3 PTHP_ClgCapFuncFlowFracCurve,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_3 PTHP_ClgEirFuncFlowFracCurve,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_3 PTHP_ClgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_3 PTHP_HtgEirFuncFlowFracCurve,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_3 PTHP_HtgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_4 PTHP_ClgCapFuncFlowFracCurve,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_4 PTHP_ClgEirFuncFlowFracCurve,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_4 PTHP_ClgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_4 PTHP_HtgEirFuncFlowFracCurve,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_4 PTHP_HtgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_5 PTHP_ClgCapFuncFlowFracCurve,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_5 PTHP_ClgEirFuncFlowFracCurve,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_5 PTHP_ClgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_5 PTHP_HtgEirFuncFlowFracCurve,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    ZN_1_FLR_1_SEC_5 PTHP_HtgPlrCurve,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    ZN_1_FLR_1_SEC_1 PTHP_HtgCapFuncTempCurve,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_1 PTHP_HtgCapFuncFlowFracCurve,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_1 PTHP_HtgEirFuncTempCurve,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_2 PTHP_HtgCapFuncTempCurve,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_2 PTHP_HtgCapFuncFlowFracCurve,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_2 PTHP_HtgEirFuncTempCurve,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_3 PTHP_HtgCapFuncTempCurve,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_3 PTHP_HtgCapFuncFlowFracCurve,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_3 PTHP_HtgEirFuncTempCurve,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_4 PTHP_HtgCapFuncTempCurve,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_4 PTHP_HtgCapFuncFlowFracCurve,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_4 PTHP_HtgEirFuncTempCurve,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_5 PTHP_HtgCapFuncTempCurve,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_5 PTHP_HtgCapFuncFlowFracCurve,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Cubic,
    ZN_1_FLR_1_SEC_5 PTHP_HtgEirFuncTempCurve,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_1 PTHP_ClgCapFuncTempCurve,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_1 PTHP_ClgEirFuncTempCurve,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_2 PTHP_ClgCapFuncTempCurve,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_2 PTHP_ClgEirFuncTempCurve,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_3 PTHP_ClgCapFuncTempCurve,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_3 PTHP_ClgEirFuncTempCurve,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_4 PTHP_ClgCapFuncTempCurve,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_4 PTHP_ClgEirFuncTempCurve,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_5 PTHP_ClgCapFuncTempCurve,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    ZN_1_FLR_1_SEC_5 PTHP_ClgEirFuncTempCurve,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    ComponentCostEconomicsSummary,  !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    EnvelopeSummary;         !- Report 6 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion
