<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Coolroof_IDF FULLYEAR ** NEW DELHI - IND IWEC Data WMO#=421820
  2025-03-17
  16:03:11
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-40101eaafd, YMD=2025.03.17 16:03</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Coolroof_IDF</b></p>
<p>Environment: <b>FULLYEAR ** NEW DELHI - IND IWEC Data WMO#=421820</b></p>
<p>Simulation Timestamp: <b>2025-03-17
  16:03:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    54477.07</td>
    <td align="right">      135.18</td>
    <td align="right">      135.18</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    54477.07</td>
    <td align="right">      135.18</td>
    <td align="right">      135.18</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   172528.89</td>
    <td align="right">      428.11</td>
    <td align="right">      428.11</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   172528.89</td>
    <td align="right">      428.11</td>
    <td align="right">      428.11</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      403.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      403.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1520.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    23761.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    10262.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    17232.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1699.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    54477.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1520.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    23761.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    10262.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    17232.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">PTHP Fan</td>
    <td align="right">     1699.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       66.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       42.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      135.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       66.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       42.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      135.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   54477.074</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   54477.074</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   54477.074</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   54477.074</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4172.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_1PTHPDXCOIL">ZN_1_FLR_1_SEC_1 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_2PTHPDXCOIL">ZN_1_FLR_1_SEC_2 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_3PTHPDXCOIL">ZN_1_FLR_1_SEC_3 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_4PTHPDXCOIL">ZN_1_FLR_1_SEC_4 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_5PTHPDXCOIL">ZN_1_FLR_1_SEC_5 PTHP DX COIL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_1PTHPHEATPUMP">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_2PTHPHEATPUMP">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_3PTHPHEATPUMP">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_4PTHPHEATPUMP">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_5PTHPHEATPUMP">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_1PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_2PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_3PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_4PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_5PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_1PTHPDXCOIL">ZN_1_FLR_1_SEC_1 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_2PTHPDXCOIL">ZN_1_FLR_1_SEC_2 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_3PTHPDXCOIL">ZN_1_FLR_1_SEC_3 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_4PTHPDXCOIL">ZN_1_FLR_1_SEC_4 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_5PTHPDXCOIL">ZN_1_FLR_1_SEC_5 PTHP DX COIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_1PTHPFAN">ZN_1_FLR_1_SEC_1 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_2PTHPFAN">ZN_1_FLR_1_SEC_2 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_3PTHPFAN">ZN_1_FLR_1_SEC_3 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_4PTHPFAN">ZN_1_FLR_1_SEC_4 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_5PTHPFAN">ZN_1_FLR_1_SEC_5 PTHPFAN</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-40101eaafd, YMD=2025.03.17 16:03</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">FULLYEAR</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">NEW DELHI - IND IWEC Data WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       77.20</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      216.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.05</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.05</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       33.64</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.05</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.05</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
    <td align="right">       70.26</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       33.64</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
    <td align="right">       11.97</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      403.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">       70.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      248.00</td>
    <td align="right">        1.00</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">       70.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      248.00</td>
    <td align="right">        1.00</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">       70.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      248.00</td>
    <td align="right">        1.00</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">       70.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      248.00</td>
    <td align="right">        1.00</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">      119.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      418.50</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      403.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.05</td>
    <td align="right">        0.00</td>
    <td align="right">       33.64</td>
    <td align="right">       33.64</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      403.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1410.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.05</td>
    <td align="right">        0.00</td>
    <td align="right">       33.64</td>
    <td align="right">       33.64</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.5000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    38380.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      217.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      332.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2597.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    41528.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    38380.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      217.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      332.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">PTHP Fan</td>
    <td align="right">     2597.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     4815.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    75253.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    32501.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    54576.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5381.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   172528.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      186.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       80.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      135.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      428.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       11.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      186.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       80.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      135.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      428.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">    0.888208</td>
    <td align="right">    0.888208</td>
    <td align="right">    0.888208</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">    0.933697</td>
    <td align="right">    0.933697</td>
    <td align="right">    0.933697</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">    0.890678</td>
    <td align="right">    0.890678</td>
    <td align="right">    0.890678</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">    0.916153</td>
    <td align="right">    0.916153</td>
    <td align="right">    0.916153</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
    <td align="right">        2.28</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">    0.888208</td>
    <td align="right">    14702.99</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">    0.933697</td>
    <td align="right">    15456.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">    0.890678</td>
    <td align="right">    14743.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">    0.916153</td>
    <td align="right">    15165.58</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">        2.28</td>
    <td align="right">    37692.97</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">    0.888208</td>
    <td align="right">    14702.99</td>
    <td align="right">    14702.99</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">    0.933697</td>
    <td align="right">    15456.01</td>
    <td align="right">    15456.01</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">    0.890678</td>
    <td align="right">    14743.88</td>
    <td align="right">    14743.88</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">    0.916153</td>
    <td align="right">    15165.58</td>
    <td align="right">    15165.58</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">        2.28</td>
    <td align="right">    37692.97</td>
    <td align="right">    37692.97</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">    0.888208</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">    0.933697</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">    0.890678</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">    0.916153</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">        2.28</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     4769.95</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     5215.41</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     5429.05</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     5171.13</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">    18980.67</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.18</td>
    <td align="right">15.36</td>
    <td align="right">16.81</td>
    <td align="right">19.06</td>
    <td align="right">24.96</td>
    <td align="right">29.51</td>
    <td align="right">32.59</td>
    <td align="right">33.52</td>
    <td align="right">31.93</td>
    <td align="right">28.39</td>
    <td align="right">23.67</td>
    <td align="right">19.29</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW DELHI - IND IWEC Data WMO#=421820</td>
    <td align="right">28.58</td>
    <td align="right">77.20</td>
    <td align="right">5.50</td>
    <td align="right">216.00</td>
    <td align="right">98757</td>
    <td align="right">1.1738</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coolroof_IDF</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">39</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10.04</td>
    <td align="right">1.93</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">248.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">70.86</td>
    <td align="right">70.26</td>
    <td align="right">61.85</td>
    <td align="right">8.41</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">0.0</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18.14</td>
    <td align="right">10.04</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.50</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">248.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">70.86</td>
    <td align="right">70.26</td>
    <td align="right">61.85</td>
    <td align="right">8.41</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">15.50</td>
    <td align="right">0.00</td>
    <td align="right">10.04</td>
    <td align="right">18.14</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">20.07</td>
    <td align="right">15.50</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">248.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">70.86</td>
    <td align="right">70.26</td>
    <td align="right">61.85</td>
    <td align="right">8.41</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.93</td>
    <td align="right">10.04</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">248.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">70.86</td>
    <td align="right">70.26</td>
    <td align="right">61.85</td>
    <td align="right">8.41</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">10.04</td>
    <td align="right">10.04</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">15.50</td>
    <td align="right">4.57</td>
    <td align="right">15.50</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">418.50</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">119.57</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">119.57</td>
    <td align="right">12.9</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.300</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">7.6</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">119.57</td>
    <td align="right">12.9</td>
    <td align="right">12.9</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">13</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">765.260</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">765.260</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">765.260</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">765.260</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">765.260</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">765.260</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">765.260</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">765.260</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">119.57</td>
    <td align="right">12.9</td>
    <td align="right">1291.378</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1291.378</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">1169.147</td>
    <td align="right">16.500</td>
    <td align="right">153.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1169.147</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">1169.147</td>
    <td align="right">16.500</td>
    <td align="right">153.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1169.147</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">1169.147</td>
    <td align="right">16.500</td>
    <td align="right">153.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1169.147</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">1169.147</td>
    <td align="right">16.500</td>
    <td align="right">153.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1169.147</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">119.57</td>
    <td align="right">12.9</td>
    <td align="right">1972.939</td>
    <td align="right">16.500</td>
    <td align="right">153.285</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1972.939</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">5.127E-002</td>
    <td align="right">7.236E-004</td>
    <td align="right">3.633E-004</td>
    <td align="right">0.744</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">5.127E-002</td>
    <td align="right">7.236E-004</td>
    <td align="right">3.633E-004</td>
    <td align="right">0.744</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">5.127E-002</td>
    <td align="right">7.236E-004</td>
    <td align="right">3.633E-004</td>
    <td align="right">0.744</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">70.86</td>
    <td align="right">7.6</td>
    <td align="right">5.127E-002</td>
    <td align="right">7.236E-004</td>
    <td align="right">3.633E-004</td>
    <td align="right">0.744</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">119.57</td>
    <td align="right">12.9</td>
    <td align="right">0.302</td>
    <td align="right">2.522E-003</td>
    <td align="right">2.522E-003</td>
    <td align="right">2.594</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_1</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_2</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_3</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_4</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_5</td>
    <td align="right">      1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_1</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_2</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_3</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_4</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_5</td>
    <td align="right">      1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">Cooling</td>
    <td align="right">9556.80825</td>
    <td align="right">11468.16990</td>
    <td align="right">0.74017</td>
    <td align="right">0.88821</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:00:00</td>
    <td align="right">33.40000</td>
    <td align="right">1.66083E-002</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">Heating</td>
    <td align="right">2896.12173</td>
    <td align="right">3475.34608</td>
    <td align="right">0.12731</td>
    <td align="right">0.15278</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">Cooling</td>
    <td align="right">10029.32607</td>
    <td align="right">12035.19128</td>
    <td align="right">0.77808</td>
    <td align="right">0.93370</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:00:00</td>
    <td align="right">30.40000</td>
    <td align="right">1.67403E-002</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">Heating</td>
    <td align="right">3267.32103</td>
    <td align="right">3920.78523</td>
    <td align="right">0.14363</td>
    <td align="right">0.17236</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">Cooling</td>
    <td align="right">9584.66738</td>
    <td align="right">11501.60086</td>
    <td align="right">0.74223</td>
    <td align="right">0.89068</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:00:00</td>
    <td align="right">33.40000</td>
    <td align="right">1.66083E-002</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">Heating</td>
    <td align="right">3445.35234</td>
    <td align="right">4134.42281</td>
    <td align="right">0.15146</td>
    <td align="right">0.18175</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">Cooling</td>
    <td align="right">9871.28486</td>
    <td align="right">11845.54183</td>
    <td align="right">0.76346</td>
    <td align="right">0.91615</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:00:00</td>
    <td align="right">33.40000</td>
    <td align="right">1.66083E-002</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">Heating</td>
    <td align="right">3230.42530</td>
    <td align="right">3876.51035</td>
    <td align="right">0.14201</td>
    <td align="right">0.17041</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">70.85739</td>
    <td align="right">7.62728</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">Cooling</td>
    <td align="right">22845.54507</td>
    <td align="right">27414.65408</td>
    <td align="right">1.89753</td>
    <td align="right">2.27703</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:15:00</td>
    <td align="right">33.62500</td>
    <td align="right">1.66524E-002</td>
    <td align="right">119.57204</td>
    <td align="right">12.87105</td>
    <td align="right">0.37879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">Heating</td>
    <td align="right">9472.73295</td>
    <td align="right">11367.27955</td>
    <td align="right">0.41637</td>
    <td align="right">0.49964</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">119.57204</td>
    <td align="right">12.87105</td>
    <td align="right">0.37879</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.88821</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.88821</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.88821</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.88821</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 14702.98820</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.88821</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 14702.98820</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 14702.98820</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     0.88821</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  4769.95353</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.93370</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.93370</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.93370</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.93370</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 15456.00800</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.93370</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 15456.00800</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 15456.00800</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     0.93370</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  5215.40792</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.89068</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.89068</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.89068</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.89068</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 14743.88165</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.89068</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 14743.88165</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 14743.88165</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     0.89068</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  5429.04745</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.91615</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.91615</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     0.91615</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.91615</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 15165.57840</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     0.91615</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 15165.57840</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 15165.57840</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     0.91615</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  5171.13253</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.27703</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.27703</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.27703</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     2.27703</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 37692.96924</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     2.27703</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 37692.96924</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 37692.96924</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     2.27703</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 18980.66841</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">20455.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">21502.9</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">20512.2</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">21098.8</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">52439.7</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">15407.7</td>
    <td align="right">8581.2</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">16196.8</td>
    <td align="right">9020.6</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">15450.5</td>
    <td align="right">8605.0</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">15892.4</td>
    <td align="right">8851.1</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">39499.5</td>
    <td align="right">21998.9</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FULLYEAR</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">UseWeatherFile</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">5.8941394531E-002</td>
    <td align="right">3.3276742495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">5.4900868701E-002</td>
    <td align="right">2.4060038411E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">5.3548912385E-002</td>
    <td align="right">2.6718694991E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">5.7891036547E-002</td>
    <td align="right">3.6304289431E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">5.3014842123E-002</td>
    <td align="right">3.4728104032E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       70.26</td>
    <td align="right">       61.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       3.511</td>
    <td align="right">       6.783</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       70.26</td>
    <td align="right">       61.85</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       3.511</td>
    <td align="right">       6.783</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       70.26</td>
    <td align="right">       61.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       3.511</td>
    <td align="right">       6.783</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       70.26</td>
    <td align="right">       61.85</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       3.511</td>
    <td align="right">       6.783</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">      119.57</td>
    <td align="right">      119.57</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.70</td>
    <td align="right">       3.511</td>
    <td align="right">       6.783</td>
    <td align="right">      119.57</td>
    <td align="right">      119.57</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25_NORTH</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">        8.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.41</td>
    <td align="right">        8.41</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.64</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.41</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.23</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     10.8000</td>
    <td align="right">       70.86</td>
    <td align="right">      765.26</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1804.42</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     10.8000</td>
    <td align="right">       70.86</td>
    <td align="right">      765.26</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1804.42</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     10.8000</td>
    <td align="right">       70.86</td>
    <td align="right">      765.26</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1804.42</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     10.8000</td>
    <td align="right">       70.86</td>
    <td align="right">      765.26</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1804.42</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     10.8000</td>
    <td align="right">      119.57</td>
    <td align="right">     1291.38</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     3044.97</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.8000</td>
    <td align="right">      403.00</td>
    <td align="right">     4352.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10262.65</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14702.99</td>
    <td align="right">    11772.02</td>
    <td align="right">     2930.96</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15456.01</td>
    <td align="right">    12374.93</td>
    <td align="right">     3081.07</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14743.88</td>
    <td align="right">    11804.77</td>
    <td align="right">     2939.12</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15165.58</td>
    <td align="right">    12142.40</td>
    <td align="right">     3023.18</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37692.97</td>
    <td align="right">    30179.07</td>
    <td align="right">     7513.90</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20455.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21502.9</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20512.2</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21098.8</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     52439.7</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     15407.7</td>
    <td align="right">      8581.2</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     16196.8</td>
    <td align="right">      9020.6</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     15450.5</td>
    <td align="right">      8605.0</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     15892.4</td>
    <td align="right">      8851.1</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     39499.5</td>
    <td align="right">     21998.9</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14702.99</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4769.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15456.01</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5215.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14743.88</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5429.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15165.58</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5171.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37692.97</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18980.67</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.89</td>
    <td align="right">      444.10</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.93</td>
    <td align="right">      466.85</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.89</td>
    <td align="right">      445.34</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.92</td>
    <td align="right">      458.08</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        2.28</td>
    <td align="right">     1138.52</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     9556.81</td>
    <td align="right">    11468.17</td>
    <td align="right">      161.85</td>
    <td align="right">       0.740</td>
    <td align="right">       0.888</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.40</td>
    <td align="right">     0.01661</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">    10029.33</td>
    <td align="right">    12035.19</td>
    <td align="right">      169.85</td>
    <td align="right">       0.778</td>
    <td align="right">       0.934</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00866</td>
    <td align="right">       30.40</td>
    <td align="right">     0.01674</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     9584.67</td>
    <td align="right">    11501.60</td>
    <td align="right">      162.32</td>
    <td align="right">       0.742</td>
    <td align="right">       0.891</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.40</td>
    <td align="right">     0.01661</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     9871.28</td>
    <td align="right">    11845.54</td>
    <td align="right">      167.17</td>
    <td align="right">       0.763</td>
    <td align="right">       0.916</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00866</td>
    <td align="right">       33.40</td>
    <td align="right">     0.01661</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">    22845.55</td>
    <td align="right">    27414.65</td>
    <td align="right">      229.27</td>
    <td align="right">       1.898</td>
    <td align="right">       2.277</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/17 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00862</td>
    <td align="right">       33.63</td>
    <td align="right">     0.01665</td>
    <td align="right">       0.379</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     2896.12</td>
    <td align="right">     3475.35</td>
    <td align="right">       49.05</td>
    <td align="right">       0.127</td>
    <td align="right">       0.153</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00698</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     3267.32</td>
    <td align="right">     3920.79</td>
    <td align="right">       55.33</td>
    <td align="right">       0.144</td>
    <td align="right">       0.172</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00707</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     3445.35</td>
    <td align="right">     4134.42</td>
    <td align="right">       58.35</td>
    <td align="right">       0.151</td>
    <td align="right">       0.182</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00710</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     3230.43</td>
    <td align="right">     3876.51</td>
    <td align="right">       54.71</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00706</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     9472.73</td>
    <td align="right">    11367.28</td>
    <td align="right">       95.07</td>
    <td align="right">       0.416</td>
    <td align="right">       0.500</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00652</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.379</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">   14702.988</td>
    <td align="right">   11772.025</td>
    <td align="right">    0.888208</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11588.47</td>
    <td align="right">    11247.70</td>
    <td align="right">    0.888208</td>
    <td align="right">       25.04</td>
    <td align="right">       16.61</td>
    <td align="right">  0.00866780</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.40</td>
    <td align="right">  0.01660829</td>
    <td align="right">       24.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00866780</td>
    <td align="right">     45.4445</td>
    <td align="right">    11468.17</td>
    <td align="right">        0.00</td>
    <td align="right">    20865.55</td>
    <td align="right">    14286.31</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">   14702.988</td>
    <td align="right">   14702.988</td>
    <td align="right">    0.888208</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    14702.99</td>
    <td align="right">    14702.99</td>
    <td align="right">    0.888208</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698303</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698303</td>
    <td align="right">     44.0897</td>
    <td align="right">     3475.35</td>
    <td align="right">        0.00</td>
    <td align="right">    14720.81</td>
    <td align="right">    14720.81</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">    4769.954</td>
    <td align="right">    4769.954</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4769.95</td>
    <td align="right">     3475.35</td>
    <td align="right">    0.152777</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698303</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698303</td>
    <td align="right">     44.0897</td>
    <td align="right">     3475.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">   15456.008</td>
    <td align="right">   12374.934</td>
    <td align="right">    0.933697</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11876.63</td>
    <td align="right">    11548.76</td>
    <td align="right">    0.933697</td>
    <td align="right">       25.05</td>
    <td align="right">       16.61</td>
    <td align="right">  0.00865742</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.40</td>
    <td align="right">  0.01674034</td>
    <td align="right">       24.03</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00865742</td>
    <td align="right">     45.3872</td>
    <td align="right">    12035.19</td>
    <td align="right">        0.00</td>
    <td align="right">    21934.18</td>
    <td align="right">    15017.99</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">   15456.008</td>
    <td align="right">   15456.008</td>
    <td align="right">    0.933697</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    15456.01</td>
    <td align="right">    15456.01</td>
    <td align="right">    0.933697</td>
    <td align="right">       20.99</td>
    <td align="right">       13.73</td>
    <td align="right">  0.00706752</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00706752</td>
    <td align="right">     44.6168</td>
    <td align="right">     3920.79</td>
    <td align="right">        0.00</td>
    <td align="right">    15474.75</td>
    <td align="right">    15474.75</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">    5215.408</td>
    <td align="right">    5215.408</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     5215.41</td>
    <td align="right">     3920.79</td>
    <td align="right">    0.172360</td>
    <td align="right">       20.99</td>
    <td align="right">       13.73</td>
    <td align="right">  0.00706752</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00706752</td>
    <td align="right">     44.6168</td>
    <td align="right">     3920.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">   14743.882</td>
    <td align="right">   11804.766</td>
    <td align="right">    0.890678</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11620.70</td>
    <td align="right">    11280.21</td>
    <td align="right">    0.890678</td>
    <td align="right">       25.04</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00866722</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.40</td>
    <td align="right">  0.01660829</td>
    <td align="right">       24.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00866722</td>
    <td align="right">     45.4410</td>
    <td align="right">    11501.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20923.58</td>
    <td align="right">    14326.05</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">   14743.882</td>
    <td align="right">   14743.882</td>
    <td align="right">    0.890678</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    14743.88</td>
    <td align="right">    14743.88</td>
    <td align="right">    0.890678</td>
    <td align="right">       20.99</td>
    <td align="right">       13.76</td>
    <td align="right">  0.00710322</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00710322</td>
    <td align="right">     44.8396</td>
    <td align="right">     4134.42</td>
    <td align="right">        0.00</td>
    <td align="right">    14761.76</td>
    <td align="right">    14761.76</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">    5429.047</td>
    <td align="right">    5429.047</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     5429.05</td>
    <td align="right">     4134.42</td>
    <td align="right">    0.181751</td>
    <td align="right">       20.99</td>
    <td align="right">       13.76</td>
    <td align="right">  0.00710322</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00710322</td>
    <td align="right">     44.8396</td>
    <td align="right">     4134.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">   15165.578</td>
    <td align="right">   12142.400</td>
    <td align="right">    0.916153</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11953.07</td>
    <td align="right">    11614.26</td>
    <td align="right">    0.916153</td>
    <td align="right">       25.07</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00866195</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.40</td>
    <td align="right">  0.01660829</td>
    <td align="right">       24.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00866195</td>
    <td align="right">     45.4080</td>
    <td align="right">    11845.54</td>
    <td align="right">        0.00</td>
    <td align="right">    21522.02</td>
    <td align="right">    14735.79</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">   15165.578</td>
    <td align="right">   15165.578</td>
    <td align="right">    0.916153</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    15165.58</td>
    <td align="right">    15165.58</td>
    <td align="right">    0.916153</td>
    <td align="right">       20.99</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00705976</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00705976</td>
    <td align="right">     44.5684</td>
    <td align="right">     3876.51</td>
    <td align="right">        0.00</td>
    <td align="right">    15183.97</td>
    <td align="right">    15183.97</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">    5171.133</td>
    <td align="right">    5171.133</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     5171.13</td>
    <td align="right">     3876.51</td>
    <td align="right">    0.170413</td>
    <td align="right">       20.99</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00705976</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00705976</td>
    <td align="right">     44.5684</td>
    <td align="right">     3876.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">   37692.969</td>
    <td align="right">   30179.074</td>
    <td align="right">    2.277032</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    29765.80</td>
    <td align="right">    29081.47</td>
    <td align="right">    2.277032</td>
    <td align="right">       24.05</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00862107</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.63</td>
    <td align="right">  0.01665240</td>
    <td align="right">       24.80</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00862107</td>
    <td align="right">     45.2207</td>
    <td align="right">    27414.65</td>
    <td align="right">        0.00</td>
    <td align="right">    53491.46</td>
    <td align="right">    36624.77</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">   37692.969</td>
    <td align="right">   37692.969</td>
    <td align="right">    2.277032</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    37692.97</td>
    <td align="right">    37692.97</td>
    <td align="right">    2.277032</td>
    <td align="right">       20.99</td>
    <td align="right">       13.21</td>
    <td align="right">  0.00652074</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00652074</td>
    <td align="right">     41.2076</td>
    <td align="right">    11367.28</td>
    <td align="right">        0.00</td>
    <td align="right">    37738.67</td>
    <td align="right">    37738.67</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">   18980.668</td>
    <td align="right">   18980.668</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    18980.67</td>
    <td align="right">    11367.28</td>
    <td align="right">    0.499643</td>
    <td align="right">       20.99</td>
    <td align="right">       13.21</td>
    <td align="right">  0.00652074</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00652074</td>
    <td align="right">     41.2076</td>
    <td align="right">    11367.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14702.988</td>
    <td align="right">   11772.025</td>
    <td align="right">    0.888208</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.57827</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9530</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.888208</td>
    <td align="right">  1.04256507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11588.47</td>
    <td align="right">    11247.70</td>
    <td align="right">      1.2688</td>
    <td align="right">  1.04256507</td>
    <td align="right">    0.888208</td>
    <td align="right">       25.04</td>
    <td align="right">       16.61</td>
    <td align="right">  0.00866780</td>
    <td align="right">     47239.4</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11588.47</td>
    <td align="right">       33.40</td>
    <td align="right">  0.01660829</td>
    <td align="right">       24.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       25.04</td>
    <td align="right">  0.00866780</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00866780</td>
    <td align="right">     45.4445</td>
    <td align="right">    11468.17</td>
    <td align="right">        0.00</td>
    <td align="right">    20865.55</td>
    <td align="right">    14286.31</td>
    <td align="right">  1.00128836</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14702.988</td>
    <td align="right">   14702.988</td>
    <td align="right">    0.888208</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.888208</td>
    <td align="right">  1.04256507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    14702.99</td>
    <td align="right">    14702.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04256507</td>
    <td align="right">    0.888208</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698303</td>
    <td align="right">     38833.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14702.99</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698303</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698303</td>
    <td align="right">     44.0897</td>
    <td align="right">     3475.35</td>
    <td align="right">        0.00</td>
    <td align="right">    14720.81</td>
    <td align="right">    14720.81</td>
    <td align="right">  1.02414262</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4769.954</td>
    <td align="right">    4769.954</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.888208</td>
    <td align="right">  1.04256507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4769.95</td>
    <td align="right">     3475.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17932703</td>
    <td align="right">    0.152777</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698303</td>
    <td align="right">     38833.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4769.95</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698303</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698303</td>
    <td align="right">     44.0897</td>
    <td align="right">     3475.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15456.008</td>
    <td align="right">   12374.934</td>
    <td align="right">    0.933697</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.62040</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9337</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.933697</td>
    <td align="right">  1.09596048</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11876.63</td>
    <td align="right">    11548.76</td>
    <td align="right">      1.3014</td>
    <td align="right">  1.09596048</td>
    <td align="right">    0.933697</td>
    <td align="right">       25.05</td>
    <td align="right">       16.61</td>
    <td align="right">  0.00865742</td>
    <td align="right">     47228.6</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11876.63</td>
    <td align="right">       30.40</td>
    <td align="right">  0.01674034</td>
    <td align="right">       24.03</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       25.05</td>
    <td align="right">  0.00865742</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00865742</td>
    <td align="right">     45.3872</td>
    <td align="right">    12035.19</td>
    <td align="right">        0.00</td>
    <td align="right">    21934.18</td>
    <td align="right">    15017.99</td>
    <td align="right">  1.05256977</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15456.008</td>
    <td align="right">   15456.008</td>
    <td align="right">    0.933697</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.933697</td>
    <td align="right">  1.09596048</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    15456.01</td>
    <td align="right">    15456.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.09596048</td>
    <td align="right">    0.933697</td>
    <td align="right">       20.99</td>
    <td align="right">       13.73</td>
    <td align="right">  0.00706752</td>
    <td align="right">     39047.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15456.01</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00706752</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00706752</td>
    <td align="right">     44.6168</td>
    <td align="right">     3920.79</td>
    <td align="right">        0.00</td>
    <td align="right">    15474.75</td>
    <td align="right">    15474.75</td>
    <td align="right">  1.07659452</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5215.408</td>
    <td align="right">    5215.408</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.933697</td>
    <td align="right">  1.09596048</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     5215.41</td>
    <td align="right">     3920.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20231316</td>
    <td align="right">    0.172360</td>
    <td align="right">       20.99</td>
    <td align="right">       13.73</td>
    <td align="right">  0.00706752</td>
    <td align="right">     39047.7</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5215.41</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00706752</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00706752</td>
    <td align="right">     44.6168</td>
    <td align="right">     3920.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14743.882</td>
    <td align="right">   11804.766</td>
    <td align="right">    0.890678</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.57800</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9519</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.890678</td>
    <td align="right">  1.04546476</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11620.70</td>
    <td align="right">    11280.21</td>
    <td align="right">      1.2688</td>
    <td align="right">  1.04546476</td>
    <td align="right">    0.890678</td>
    <td align="right">       25.04</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00866722</td>
    <td align="right">     47241.5</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11620.70</td>
    <td align="right">       33.40</td>
    <td align="right">  0.01660829</td>
    <td align="right">       24.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       25.04</td>
    <td align="right">  0.00866722</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00866722</td>
    <td align="right">     45.4410</td>
    <td align="right">    11501.60</td>
    <td align="right">        0.00</td>
    <td align="right">    20923.58</td>
    <td align="right">    14326.05</td>
    <td align="right">  1.00407325</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14743.882</td>
    <td align="right">   14743.882</td>
    <td align="right">    0.890678</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.890678</td>
    <td align="right">  1.04546476</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    14743.88</td>
    <td align="right">    14743.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.04546476</td>
    <td align="right">    0.890678</td>
    <td align="right">       20.99</td>
    <td align="right">       13.76</td>
    <td align="right">  0.00710322</td>
    <td align="right">     39138.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14743.88</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00710322</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00710322</td>
    <td align="right">     44.8396</td>
    <td align="right">     4134.42</td>
    <td align="right">        0.00</td>
    <td align="right">    14761.76</td>
    <td align="right">    14761.76</td>
    <td align="right">  1.02699107</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5429.047</td>
    <td align="right">    5429.047</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.890678</td>
    <td align="right">  1.04546476</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     5429.05</td>
    <td align="right">     4134.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21333702</td>
    <td align="right">    0.181751</td>
    <td align="right">       20.99</td>
    <td align="right">       13.76</td>
    <td align="right">  0.00710322</td>
    <td align="right">     39138.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5429.05</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00710322</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00710322</td>
    <td align="right">     44.8396</td>
    <td align="right">     4134.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15165.578</td>
    <td align="right">   12142.400</td>
    <td align="right">    0.916153</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.57593</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9421</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.916153</td>
    <td align="right">  1.07536659</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11953.07</td>
    <td align="right">    11614.26</td>
    <td align="right">      1.2688</td>
    <td align="right">  1.07536659</td>
    <td align="right">    0.916153</td>
    <td align="right">       25.07</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00866195</td>
    <td align="right">     47257.9</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11953.07</td>
    <td align="right">       33.40</td>
    <td align="right">  0.01660829</td>
    <td align="right">       24.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       25.07</td>
    <td align="right">  0.00866195</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00866195</td>
    <td align="right">     45.4080</td>
    <td align="right">    11845.54</td>
    <td align="right">        0.00</td>
    <td align="right">    21522.02</td>
    <td align="right">    14735.79</td>
    <td align="right">  1.03279123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15165.578</td>
    <td align="right">   15165.578</td>
    <td align="right">    0.916153</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.916153</td>
    <td align="right">  1.07536659</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    15165.58</td>
    <td align="right">    15165.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07536659</td>
    <td align="right">    0.916153</td>
    <td align="right">       20.99</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00705976</td>
    <td align="right">     39028.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15165.58</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00705976</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00705976</td>
    <td align="right">     44.5684</td>
    <td align="right">     3876.51</td>
    <td align="right">        0.00</td>
    <td align="right">    15183.97</td>
    <td align="right">    15183.97</td>
    <td align="right">  1.05636453</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5171.133</td>
    <td align="right">    5171.133</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.916153</td>
    <td align="right">  1.07536659</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     5171.13</td>
    <td align="right">     3876.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20002853</td>
    <td align="right">    0.170413</td>
    <td align="right">       20.99</td>
    <td align="right">       13.72</td>
    <td align="right">  0.00705976</td>
    <td align="right">     39028.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5171.13</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00705976</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00705976</td>
    <td align="right">     44.5684</td>
    <td align="right">     3876.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37692.969</td>
    <td align="right">   30179.074</td>
    <td align="right">    2.277032</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.73813</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8661</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.277032</td>
    <td align="right">  2.67274737</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    29765.80</td>
    <td align="right">    29081.47</td>
    <td align="right">      1.2663</td>
    <td align="right">  2.67274737</td>
    <td align="right">    2.277032</td>
    <td align="right">       24.05</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00862107</td>
    <td align="right">     46107.5</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29765.80</td>
    <td align="right">       33.63</td>
    <td align="right">  0.01665240</td>
    <td align="right">       24.80</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.05</td>
    <td align="right">  0.00862107</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00862107</td>
    <td align="right">     45.2207</td>
    <td align="right">    27414.65</td>
    <td align="right">        0.00</td>
    <td align="right">    53491.46</td>
    <td align="right">    36624.77</td>
    <td align="right">  2.56692932</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37692.969</td>
    <td align="right">   37692.969</td>
    <td align="right">    2.277032</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.277032</td>
    <td align="right">  2.67274737</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    37692.97</td>
    <td align="right">    37692.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.67274737</td>
    <td align="right">    2.277032</td>
    <td align="right">       20.99</td>
    <td align="right">       13.21</td>
    <td align="right">  0.00652074</td>
    <td align="right">     37656.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    37692.97</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00652074</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00652074</td>
    <td align="right">     41.2076</td>
    <td align="right">    11367.28</td>
    <td align="right">        0.00</td>
    <td align="right">    37738.67</td>
    <td align="right">    37738.67</td>
    <td align="right">  2.62551910</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18980.668</td>
    <td align="right">   18980.668</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.277032</td>
    <td align="right">  2.67274737</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    18980.67</td>
    <td align="right">    11367.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.58647355</td>
    <td align="right">    0.499643</td>
    <td align="right">       20.99</td>
    <td align="right">       13.21</td>
    <td align="right">  0.00652074</td>
    <td align="right">     37656.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18980.67</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00652074</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00652074</td>
    <td align="right">     41.2076</td>
    <td align="right">    11367.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     5534.25</td>
    <td align="right">     4685.00</td>
    <td align="right">     3389.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     5755.75</td>
    <td align="right">     4872.75</td>
    <td align="right">     3728.75</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     5847.75</td>
    <td align="right">     5000.75</td>
    <td align="right">     3923.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     5781.50</td>
    <td align="right">     4904.00</td>
    <td align="right">     3732.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     4949.50</td>
    <td align="right">     4945.50</td>
    <td align="right">     3777.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6259.25</td>
    <td align="right">     5205.50</td>
    <td align="right">     4172.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">        2.50</td>
    <td align="right">       27.25</td>
    <td align="right">        2.50</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">        5.25</td>
    <td align="right">       29.25</td>
    <td align="right">        5.25</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">        7.25</td>
    <td align="right">       25.50</td>
    <td align="right">        7.25</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">        5.50</td>
    <td align="right">       27.00</td>
    <td align="right">        5.50</td>
    <td align="right">       27.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">        6.00</td>
    <td align="right">       21.25</td>
    <td align="right">        6.00</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.75</td>
    <td align="right">       29.25</td>
    <td align="right">        7.75</td>
    <td align="right">       29.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">        6.81</td>
    <td align="right">       12.87</td>
    <td align="right">      418.50</td>
    <td align="right">       0.000</td>
    <td align="right">       1.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">        4.03</td>
    <td align="right">        7.63</td>
    <td align="right">      248.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">        6.81</td>
    <td align="right">       12.87</td>
    <td align="right">      418.50</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    27495.59</td>
    <td align="right">       66.50</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     9901.75</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     4834.39</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1740.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    10262.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     3917.18</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     1804.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      688.73</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">    10262.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     3917.18</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     4834.39</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1740.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     1804.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      688.73</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     4834.39</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1740.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     1804.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      688.73</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     4834.39</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1740.97</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     1804.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      688.73</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     8158.04</td>
    <td align="right">       19.73</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     2937.88</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     3044.97</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1162.24</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    17232.93</td>
    <td align="right">       66.50</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     5984.57</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     3029.96</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1052.23</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    17232.93</td>
    <td align="right">       66.50</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     5984.57</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     3029.96</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1052.23</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     3029.96</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1052.23</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     3029.96</td>
    <td align="right">       11.69</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1052.23</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     5113.07</td>
    <td align="right">       19.73</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1775.64</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    54477.12</td>
    <td align="right">       66.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    41528.67</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    26981.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    40978.57</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     1699.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2597.93</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PTHP Fan:Fans:Electricity</td>
    <td align="right">     1699.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2597.93</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    23761.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38421.25</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     1520.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    38380.64</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [kWh]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   109357.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   173307.83</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    50605.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    66825.75</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     8524.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8962.96</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     3585.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    55396.49</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">      234.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6066.47</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    47019.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    66825.75</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     8289.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8962.96</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     8616.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10025.63</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">      416.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7131.42</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     8199.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10025.63</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     7913.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9152.39</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">      609.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8041.09</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     7303.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9152.39</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     8572.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9505.96</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">      456.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7339.87</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     8115.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9505.96</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">    16978.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29178.81</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     1867.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26817.63</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">    15110.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29178.81</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    58751.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   111439.62</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    55244.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   111439.62</td>
    <td align="right">24-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     3507.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    54254.11</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     234.472</td>
    <td align="right">    -8287.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1202.262</td>
    <td align="right">    1804.423</td>
    <td align="right">    3029.964</td>
    <td align="right">    3368.769</td>
    <td align="right">       0.000</td>
    <td align="right">     209.226</td>
    <td align="right">     513.863</td>
    <td align="right">       0.000</td>
    <td align="right">     -992.23</td>
    <td align="right">       0.000</td>
    <td align="right">    -1083.28</td>
    <td align="right">       -0.41</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     417.071</td>
    <td align="right">    -8196.86</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1214.813</td>
    <td align="right">    1804.423</td>
    <td align="right">    3029.964</td>
    <td align="right">    2582.163</td>
    <td align="right">       0.000</td>
    <td align="right">     209.165</td>
    <td align="right">     857.125</td>
    <td align="right">       0.000</td>
    <td align="right">     -917.31</td>
    <td align="right">       0.000</td>
    <td align="right">    -1000.56</td>
    <td align="right">       -0.23</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     609.753</td>
    <td align="right">    -7301.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1222.905</td>
    <td align="right">    1804.423</td>
    <td align="right">    3029.964</td>
    <td align="right">    1324.729</td>
    <td align="right">       0.000</td>
    <td align="right">     236.837</td>
    <td align="right">     937.664</td>
    <td align="right">       0.000</td>
    <td align="right">     -936.26</td>
    <td align="right">       0.000</td>
    <td align="right">     -928.49</td>
    <td align="right">       -0.65</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     456.781</td>
    <td align="right">    -8113.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1214.290</td>
    <td align="right">    1804.423</td>
    <td align="right">    3029.964</td>
    <td align="right">    2663.065</td>
    <td align="right">       0.000</td>
    <td align="right">     206.713</td>
    <td align="right">     742.317</td>
    <td align="right">       0.000</td>
    <td align="right">     -993.34</td>
    <td align="right">       0.000</td>
    <td align="right">    -1010.66</td>
    <td align="right">       -0.04</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">    1868.286</td>
    <td align="right">   -15105.65</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2083.000</td>
    <td align="right">    3044.968</td>
    <td align="right">    5113.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2027.396</td>
    <td align="right">    6057.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5088.54</td>
    <td align="right">       -1.14</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    3586.363</td>
    <td align="right">   -47005.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6937.270</td>
    <td align="right">   10262.660</td>
    <td align="right">   17232.927</td>
    <td align="right">    9938.726</td>
    <td align="right">       0.000</td>
    <td align="right">    2889.337</td>
    <td align="right">    9108.433</td>
    <td align="right">       0.000</td>
    <td align="right">    -3839.13</td>
    <td align="right">       0.000</td>
    <td align="right">    -9111.53</td>
    <td align="right">       -2.46</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -8919.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.87</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">      266.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8503.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -9977.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.80</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">     1451.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8376.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -9107.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.85</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">      525.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8432.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -9460.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.82</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">      260.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9050.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -29057.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.90</td>
    <td align="right">       64.57</td>
    <td align="right">       98.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28805.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -66522.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.24</td>
    <td align="right">      217.62</td>
    <td align="right">      332.48</td>
    <td align="right">     2504.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63167.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     6066.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.36</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">      198.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6425.16</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     7131.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.53</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">      405.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7697.88</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     8041.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.62</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -328.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7872.75</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     7340.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.54</td>
    <td align="right">       38.26</td>
    <td align="right">       58.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -341.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7159.30</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">    26818.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.42</td>
    <td align="right">       64.57</td>
    <td align="right">       98.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27089.69</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">    55397.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.48</td>
    <td align="right">      217.62</td>
    <td align="right">      332.48</td>
    <td align="right">      604.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -669.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -56244.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">FULLYEAR ** NEW DELHI - IND IWEC Data WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      403.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">       70.86</td>
    <td align="right">       70.86</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">      119.57</td>
    <td align="right">      119.57</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      403.00</td>
    <td align="right">      403.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       29.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       37.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [kWh]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">     1520.62</td>
    <td align="right">    38380.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">    23761.74</td>
    <td align="right">    38421.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">    10262.66</td>
    <td align="right">     3917.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    17232.93</td>
    <td align="right">     5984.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- PTHP Fan</td>
    <td align="right">     1699.17</td>
    <td align="right">     2597.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    17232.93</td>
    <td align="right">    54477.12</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    17232.93</td>
    <td align="right">    54477.12</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        3.77</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       58.96</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.22</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       42.76</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      135.18</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      135.18</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.84</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       43.62</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       31.63</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2358.</td>
    <td align="right">       6680.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       2592.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2223.</td>
    <td align="right">       7488.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       5276.</td>
    <td align="right">       5276.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       7018.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       6147.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">        4.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       40.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       64.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      409.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      890.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1337.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1389.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1088.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1131.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1102.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      675.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      194.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8289.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1389.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2025-03-17
    16:03:11</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      345.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      887.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1414.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1495.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1145.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1157.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1057.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      562.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     8199.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1495.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
