<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Coolroof_IDF FULLYEAR ** NEW DELHI - IND IWEC Data WMO#=421820
  2025-03-12
  22:25:57
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-40101eaafd, YMD=2025.03.12 22:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Coolroof_IDF</b></p>
<p>Environment: <b>FULLYEAR ** NEW DELHI - IND IWEC Data WMO#=421820</b></p>
<p>Simulation Timestamp: <b>2025-03-12
  22:25:57</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    52222.87</td>
    <td align="right">      181.96</td>
    <td align="right">      181.96</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    52222.87</td>
    <td align="right">      181.96</td>
    <td align="right">      181.96</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   165389.83</td>
    <td align="right">      576.27</td>
    <td align="right">      576.27</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   165389.83</td>
    <td align="right">      576.27</td>
    <td align="right">      576.27</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      715.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    30117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7308.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12012.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    52222.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      715.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    30117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     7308.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    12012.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">PTHP Fan</td>
    <td align="right">     2069.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      114.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       41.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      181.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      114.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       41.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      181.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   52222.871</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   52222.871</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   52222.871</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   52222.871</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       36.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3910.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_1">ZN_1_FLR_1_SEC_1</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_2">ZN_1_FLR_1_SEC_2</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_3">ZN_1_FLR_1_SEC_3</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_4">ZN_1_FLR_1_SEC_4</a>    |   
<a href="#ZoneHeatingSummaryMonthly::ZN_1_FLR_1_SEC_5">ZN_1_FLR_1_SEC_5</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_1PTHPDXCOIL">ZN_1_FLR_1_SEC_1 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_2PTHPDXCOIL">ZN_1_FLR_1_SEC_2 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_3PTHPDXCOIL">ZN_1_FLR_1_SEC_3 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_4PTHPDXCOIL">ZN_1_FLR_1_SEC_4 PTHP DX COIL</a>    |   
<a href="#DXReportMonthly::ZN_1_FLR_1_SEC_5PTHPDXCOIL">ZN_1_FLR_1_SEC_5 PTHP DX COIL</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_1PTHPHEATPUMP">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_2PTHPHEATPUMP">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_3PTHPHEATPUMP">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_4PTHPHEATPUMP">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_5PTHPHEATPUMP">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_1PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_2PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_3PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_4PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_5PTHPSUPPLMNTHTGCOIL">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_1PTHPDXCOIL">ZN_1_FLR_1_SEC_1 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_2PTHPDXCOIL">ZN_1_FLR_1_SEC_2 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_3PTHPDXCOIL">ZN_1_FLR_1_SEC_3 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_4PTHPDXCOIL">ZN_1_FLR_1_SEC_4 PTHP DX COIL</a>    |   
<a href="#CoilReportMonthly::ZN_1_FLR_1_SEC_5PTHPDXCOIL">ZN_1_FLR_1_SEC_5 PTHP DX COIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_1PTHPFAN">ZN_1_FLR_1_SEC_1 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_2PTHPFAN">ZN_1_FLR_1_SEC_2 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_3PTHPFAN">ZN_1_FLR_1_SEC_3 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_4PTHPFAN">ZN_1_FLR_1_SEC_4 PTHPFAN</a>    |   
<a href="#FanReportMonthly::ZN_1_FLR_1_SEC_5PTHPFAN">ZN_1_FLR_1_SEC_5 PTHPFAN</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-40101eaafd, YMD=2025.03.12 22:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">FULLYEAR</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">NEW DELHI - IND IWEC Data WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       28.58</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       77.20</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      216.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      237.18</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      237.18</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       71.15</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      237.18</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      237.18</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
    <td align="right">       59.29</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       71.15</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">       56.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.88</td>
    <td align="right">        1.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">       56.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.88</td>
    <td align="right">        1.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">       56.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.88</td>
    <td align="right">        1.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">       56.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      197.88</td>
    <td align="right">        1.00</td>
    <td align="right">       59.29</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">       60.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      213.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      287.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1004.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.18</td>
    <td align="right">        0.00</td>
    <td align="right">       71.15</td>
    <td align="right">       71.15</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      287.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1004.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.18</td>
    <td align="right">        0.00</td>
    <td align="right">       71.15</td>
    <td align="right">       71.15</td>
    <td align="right">     10.8000</td>
    <td align="right">        9.29</td>
    <td align="right">     16.1500</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">10-JUL-08:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    44007.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      154.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      231.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2744.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    47138.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    44007.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      154.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      231.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">PTHP Fan</td>
    <td align="right">     2744.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2264.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    95380.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    23146.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    38042.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     6555.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">   165389.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        7.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      332.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       80.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      132.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      576.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        7.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      332.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       80.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      132.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      576.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">        2.03</td>
    <td align="right">        2.03</td>
    <td align="right">        2.03</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">        1.02</td>
    <td align="right">    16818.85</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">        1.17</td>
    <td align="right">    19339.29</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">        1.04</td>
    <td align="right">    17257.25</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">        1.08</td>
    <td align="right">    17847.11</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">        2.03</td>
    <td align="right">    33684.74</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">        1.02</td>
    <td align="right">    16818.85</td>
    <td align="right">    16818.85</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">        1.17</td>
    <td align="right">    19339.29</td>
    <td align="right">    19339.29</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">        1.04</td>
    <td align="right">    17257.25</td>
    <td align="right">    17257.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">        1.08</td>
    <td align="right">    17847.11</td>
    <td align="right">    17847.11</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">        2.03</td>
    <td align="right">    33684.74</td>
    <td align="right">    33684.74</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">        2.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     4093.01</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     4610.78</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     4786.99</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">     4518.15</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">    16231.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
    <td align="right">25.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.18</td>
    <td align="right">15.36</td>
    <td align="right">16.81</td>
    <td align="right">19.06</td>
    <td align="right">24.96</td>
    <td align="right">29.51</td>
    <td align="right">32.59</td>
    <td align="right">33.52</td>
    <td align="right">31.93</td>
    <td align="right">28.39</td>
    <td align="right">23.67</td>
    <td align="right">19.29</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW DELHI - IND IWEC Data WMO#=421820</td>
    <td align="right">28.58</td>
    <td align="right">77.20</td>
    <td align="right">5.50</td>
    <td align="right">216.00</td>
    <td align="right">98757</td>
    <td align="right">1.1738</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coolroof_IDF</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">39</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.47</td>
    <td align="right">1.86</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">16.94</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">197.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">56.54</td>
    <td align="right">59.29</td>
    <td align="right">41.51</td>
    <td align="right">17.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">0.0</td>
    <td align="right">16.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">15.08</td>
    <td align="right">8.47</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.37</td>
    <td align="right">16.94</td>
    <td align="right">0.00</td>
    <td align="right">16.94</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">197.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">56.54</td>
    <td align="right">59.29</td>
    <td align="right">41.51</td>
    <td align="right">17.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">12.37</td>
    <td align="right">0.00</td>
    <td align="right">8.47</td>
    <td align="right">15.08</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">16.94</td>
    <td align="right">12.37</td>
    <td align="right">16.94</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">197.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">56.54</td>
    <td align="right">59.29</td>
    <td align="right">41.51</td>
    <td align="right">17.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.86</td>
    <td align="right">8.47</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">16.94</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">197.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">56.54</td>
    <td align="right">59.29</td>
    <td align="right">41.51</td>
    <td align="right">17.79</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">8.47</td>
    <td align="right">8.47</td>
    <td align="right">1.75</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">12.37</td>
    <td align="right">4.57</td>
    <td align="right">12.37</td>
    <td align="right">0.00</td>
    <td align="right">3.50</td>
    <td align="right">3.50</td>
    <td align="right">213.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">60.86</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.950</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.950</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.950</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.950</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">60.86</td>
    <td align="right">6.6</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">10.800</td>
    <td align="right">16.150</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.950</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PEOPLE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">60.86</td>
    <td align="right">6.6</td>
    <td align="right">6.6</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">610.588</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">610.588</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">610.588</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">610.588</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">610.588</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">610.588</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">610.588</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">610.588</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">60.86</td>
    <td align="right">6.6</td>
    <td align="right">657.257</td>
    <td align="right">10.800</td>
    <td align="right">100.332</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">657.257</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">913.055</td>
    <td align="right">16.150</td>
    <td align="right">150.034</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">913.055</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">913.055</td>
    <td align="right">16.150</td>
    <td align="right">150.034</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">913.055</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">913.055</td>
    <td align="right">16.150</td>
    <td align="right">150.034</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">913.055</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">913.055</td>
    <td align="right">16.150</td>
    <td align="right">150.034</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">913.055</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5_PLUGMISC_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">60.86</td>
    <td align="right">6.6</td>
    <td align="right">982.843</td>
    <td align="right">16.150</td>
    <td align="right">150.034</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">982.843</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">5.127E-002</td>
    <td align="right">9.069E-004</td>
    <td align="right">4.427E-004</td>
    <td align="right">0.933</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">5.127E-002</td>
    <td align="right">9.069E-004</td>
    <td align="right">4.427E-004</td>
    <td align="right">0.933</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">5.127E-002</td>
    <td align="right">9.069E-004</td>
    <td align="right">4.427E-004</td>
    <td align="right">0.933</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">56.54</td>
    <td align="right">6.1</td>
    <td align="right">5.127E-002</td>
    <td align="right">9.069E-004</td>
    <td align="right">4.427E-004</td>
    <td align="right">0.933</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5_INFILTRATION</td>
    <td align="right">INFIL_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">60.86</td>
    <td align="right">6.6</td>
    <td align="right">0.302</td>
    <td align="right">4.955E-003</td>
    <td align="right">4.955E-003</td>
    <td align="right">5.097</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_1</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_2</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_3</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_4</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_5</td>
    <td align="right">      1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_1</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_2</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_3</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_4</td>
    <td align="right">      1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZN_1_FLR_1_SEC_5</td>
    <td align="right">      1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">Cooling</td>
    <td align="right">10193.81937</td>
    <td align="right">12232.58324</td>
    <td align="right">0.84669</td>
    <td align="right">1.01603</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">30.42500</td>
    <td align="right">1.66876E-002</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">Heating</td>
    <td align="right">2332.04159</td>
    <td align="right">2798.44991</td>
    <td align="right">0.10251</td>
    <td align="right">0.12302</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">Cooling</td>
    <td align="right">11742.49568</td>
    <td align="right">14090.99481</td>
    <td align="right">0.97357</td>
    <td align="right">1.16829</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">30.42500</td>
    <td align="right">1.66876E-002</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">Heating</td>
    <td align="right">2763.50439</td>
    <td align="right">3316.20527</td>
    <td align="right">0.12148</td>
    <td align="right">0.14578</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">Cooling</td>
    <td align="right">10468.14006</td>
    <td align="right">12561.76807</td>
    <td align="right">0.86876</td>
    <td align="right">1.04251</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">30.42500</td>
    <td align="right">1.66876E-002</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">Heating</td>
    <td align="right">2910.33965</td>
    <td align="right">3492.40758</td>
    <td align="right">0.12794</td>
    <td align="right">0.15352</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">Cooling</td>
    <td align="right">10761.82061</td>
    <td align="right">12914.18473</td>
    <td align="right">0.89845</td>
    <td align="right">1.07814</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">5/29 16:15:00</td>
    <td align="right">41.50000</td>
    <td align="right">9.26345E-003</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">Heating</td>
    <td align="right">2686.30838</td>
    <td align="right">3223.57006</td>
    <td align="right">0.11809</td>
    <td align="right">0.14171</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">56.53593</td>
    <td align="right">6.08568</td>
    <td align="right">6.44017E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">Cooling</td>
    <td align="right">20460.42175</td>
    <td align="right">24552.50610</td>
    <td align="right">1.69575</td>
    <td align="right">2.03490</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">30.42500</td>
    <td align="right">1.66876E-002</td>
    <td align="right">60.85716</td>
    <td align="right">6.55082</td>
    <td align="right">0.37879</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">Heating</td>
    <td align="right">7107.16661</td>
    <td align="right">8528.59994</td>
    <td align="right">0.31235</td>
    <td align="right">0.37879</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">4.20000</td>
    <td align="right">4.53762E-003</td>
    <td align="right">60.85716</td>
    <td align="right">6.55082</td>
    <td align="right">0.37879</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.01603</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.01603</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.01603</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.01603</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 16818.85005</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.01603</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 16818.85005</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 16818.85005</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     1.01603</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  4093.01184</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.16829</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.16829</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.16829</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.16829</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 19339.29341</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.16829</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 19339.29341</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 19339.29341</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     1.16829</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  4610.78364</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.04251</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.04251</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.04251</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.04251</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 17257.24588</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.04251</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 17257.24588</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 17257.24588</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     1.04251</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  4786.98832</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.07814</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.07814</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     1.07814</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.07814</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 17847.10554</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     1.07814</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 17847.10554</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 17847.10554</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     1.07814</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">  4518.14507</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.03490</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.03490</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">     2.03490</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">    40.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     2.03490</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right"> 33684.73827</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80066</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">     2.03490</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right"> 33684.73827</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right"> 33684.73827</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">     2.03490</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right"> 16231.21923</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">23398.9</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">26905.4</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">24008.8</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">24829.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">46863.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">17624.9</td>
    <td align="right">9816.0</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">20266.2</td>
    <td align="right">11287.1</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">18084.3</td>
    <td align="right">10071.9</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">18702.5</td>
    <td align="right">10416.2</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">35299.2</td>
    <td align="right">19659.5</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FULLYEAR</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">UseWeatherFile</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">0.1053169662</td>
    <td align="right">5.6013155822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">8.4427000488E-002</td>
    <td align="right">4.1192063811E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">7.8815545490E-002</td>
    <td align="right">4.3875249809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">9.6203118353E-002</td>
    <td align="right">6.5683244820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">RunPeriod: FULLYEAR</td>
    <td align="right">5.8392213173E-002</td>
    <td align="right">4.2009190092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       59.29</td>
    <td align="right">       41.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.34</td>
    <td align="right">       3.674</td>
    <td align="right">       7.418</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       59.29</td>
    <td align="right">       41.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.34</td>
    <td align="right">       3.674</td>
    <td align="right">       7.418</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       59.29</td>
    <td align="right">       41.51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.34</td>
    <td align="right">       3.674</td>
    <td align="right">       7.418</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">MASS_NR_EXT-WALL</td>
    <td align="right">        0.08</td>
    <td align="right">       0.669</td>
    <td align="right">       0.744</td>
    <td align="right">       59.29</td>
    <td align="right">       41.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.34</td>
    <td align="right">       3.674</td>
    <td align="right">       7.418</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_FLOOR</td>
    <td align="right">UNHEATED - 8IN SLAB WITH CARPET_EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.874</td>
    <td align="right">       2.692</td>
    <td align="right">       60.86</td>
    <td align="right">       60.86</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_CEILING</td>
    <td align="right">ROOF</td>
    <td align="right">        0.34</td>
    <td align="right">       3.674</td>
    <td align="right">       7.418</td>
    <td align="right">       60.86</td>
    <td align="right">       60.86</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25_EAST</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25_NORTH</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">STD_WINDOW_UVALUE_6.809_SHGC_0.25_VT_0.25_WEST</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.79</td>
    <td align="right">       17.79</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       71.15</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.79</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.36</td>
    <td align="right">       6.424</td>
    <td align="right">       0.250</td>
    <td align="right">       0.250</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     10.8000</td>
    <td align="right">       56.54</td>
    <td align="right">      610.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1439.72</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     10.8000</td>
    <td align="right">       56.54</td>
    <td align="right">      610.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1439.72</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     10.8000</td>
    <td align="right">       56.54</td>
    <td align="right">      610.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1439.72</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     10.8000</td>
    <td align="right">       56.54</td>
    <td align="right">      610.59</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1439.72</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5_LIGHTS</td>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     10.8000</td>
    <td align="right">       60.86</td>
    <td align="right">      657.26</td>
    <td align="right">General</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       45.22</td>
    <td align="right">       83.77</td>
    <td align="right">       45.22</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1549.76</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.8000</td>
    <td align="right">      287.00</td>
    <td align="right">     3099.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7308.63</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16818.85</td>
    <td align="right">    13466.10</td>
    <td align="right">     3352.75</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19339.29</td>
    <td align="right">    15484.11</td>
    <td align="right">     3855.19</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17257.25</td>
    <td align="right">    13817.10</td>
    <td align="right">     3440.14</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17847.11</td>
    <td align="right">    14289.38</td>
    <td align="right">     3557.73</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33684.74</td>
    <td align="right">    26969.86</td>
    <td align="right">     6714.88</td>
    <td align="right">        0.80</td>
    <td align="right">        2.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     23398.9</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     26905.4</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24008.8</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24829.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     46863.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.49</td>
    <td align="right">8.92</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     17624.9</td>
    <td align="right">      9816.0</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     20266.2</td>
    <td align="right">     11287.1</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     18084.3</td>
    <td align="right">     10071.9</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     18702.5</td>
    <td align="right">     10416.2</td>
    <td align="right">6.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     35299.2</td>
    <td align="right">     19659.5</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16818.85</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4093.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19339.29</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4610.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17257.25</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4786.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17847.11</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4518.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33684.74</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16231.22</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.02</td>
    <td align="right">      508.01</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.17</td>
    <td align="right">      584.14</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.04</td>
    <td align="right">      521.26</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        1.08</td>
    <td align="right">      539.07</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        2.03</td>
    <td align="right">     1017.45</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTHP Fan</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">    10193.82</td>
    <td align="right">    12232.58</td>
    <td align="right">      216.37</td>
    <td align="right">       0.847</td>
    <td align="right">       1.016</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00863</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01669</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">    11742.50</td>
    <td align="right">    14090.99</td>
    <td align="right">      249.24</td>
    <td align="right">       0.974</td>
    <td align="right">       1.168</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00861</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01669</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">    10468.14</td>
    <td align="right">    12561.77</td>
    <td align="right">      222.19</td>
    <td align="right">       0.869</td>
    <td align="right">       1.043</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.01</td>
    <td align="right">     0.00863</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01669</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">    10761.82</td>
    <td align="right">    12914.18</td>
    <td align="right">      228.42</td>
    <td align="right">       0.898</td>
    <td align="right">       1.078</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">5/29 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       41.50</td>
    <td align="right">     0.00926</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">    20460.42</td>
    <td align="right">    24552.51</td>
    <td align="right">      403.44</td>
    <td align="right">       1.696</td>
    <td align="right">       2.035</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">6/5 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01669</td>
    <td align="right">       0.379</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     2332.04</td>
    <td align="right">     2798.45</td>
    <td align="right">       49.50</td>
    <td align="right">       0.103</td>
    <td align="right">       0.123</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00682</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     2763.50</td>
    <td align="right">     3316.21</td>
    <td align="right">       58.66</td>
    <td align="right">       0.121</td>
    <td align="right">       0.146</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00695</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     2910.34</td>
    <td align="right">     3492.41</td>
    <td align="right">       61.77</td>
    <td align="right">       0.128</td>
    <td align="right">       0.154</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00699</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     2686.31</td>
    <td align="right">     3223.57</td>
    <td align="right">       57.02</td>
    <td align="right">       0.118</td>
    <td align="right">       0.142</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00693</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     7107.17</td>
    <td align="right">     8528.60</td>
    <td align="right">      140.14</td>
    <td align="right">       0.312</td>
    <td align="right">       0.379</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">1/2 06:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00628</td>
    <td align="right">        4.20</td>
    <td align="right">     0.00454</td>
    <td align="right">       0.379</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">   16818.850</td>
    <td align="right">   13466.101</td>
    <td align="right">    1.016027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    12926.57</td>
    <td align="right">    12612.24</td>
    <td align="right">    1.016027</td>
    <td align="right">       24.05</td>
    <td align="right">       16.24</td>
    <td align="right">  0.00862823</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00862823</td>
    <td align="right">     45.2511</td>
    <td align="right">    12232.58</td>
    <td align="right">        0.00</td>
    <td align="right">    23868.24</td>
    <td align="right">    16342.21</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">   16818.850</td>
    <td align="right">   16818.850</td>
    <td align="right">    1.016027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    16818.85</td>
    <td align="right">    16818.85</td>
    <td align="right">    1.016027</td>
    <td align="right">       20.99</td>
    <td align="right">       13.49</td>
    <td align="right">  0.00681847</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681847</td>
    <td align="right">     43.0635</td>
    <td align="right">     2798.45</td>
    <td align="right">        0.00</td>
    <td align="right">    16839.24</td>
    <td align="right">    16839.24</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">    4093.012</td>
    <td align="right">    4093.012</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4093.01</td>
    <td align="right">     2798.45</td>
    <td align="right">    0.123017</td>
    <td align="right">       20.99</td>
    <td align="right">       13.49</td>
    <td align="right">  0.00681847</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681847</td>
    <td align="right">     43.0635</td>
    <td align="right">     2798.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">   19339.293</td>
    <td align="right">   15484.107</td>
    <td align="right">    1.168287</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    14863.72</td>
    <td align="right">    14550.02</td>
    <td align="right">    1.168287</td>
    <td align="right">       24.06</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00861108</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00861108</td>
    <td align="right">     45.1496</td>
    <td align="right">    14090.99</td>
    <td align="right">        0.00</td>
    <td align="right">    27445.09</td>
    <td align="right">    18791.23</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">   19339.293</td>
    <td align="right">   19339.293</td>
    <td align="right">    1.168287</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    19339.29</td>
    <td align="right">    19339.29</td>
    <td align="right">    1.168287</td>
    <td align="right">       20.99</td>
    <td align="right">       13.61</td>
    <td align="right">  0.00694814</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00694814</td>
    <td align="right">     43.8730</td>
    <td align="right">     3316.21</td>
    <td align="right">        0.00</td>
    <td align="right">    19362.74</td>
    <td align="right">    19362.74</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">    4610.784</td>
    <td align="right">    4610.784</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4610.78</td>
    <td align="right">     3316.21</td>
    <td align="right">    0.145778</td>
    <td align="right">       20.99</td>
    <td align="right">       13.61</td>
    <td align="right">  0.00694814</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00694814</td>
    <td align="right">     43.8730</td>
    <td align="right">     3316.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">   17257.246</td>
    <td align="right">   13817.105</td>
    <td align="right">    1.042510</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    13263.51</td>
    <td align="right">    12948.37</td>
    <td align="right">    1.042510</td>
    <td align="right">       24.05</td>
    <td align="right">       16.24</td>
    <td align="right">  0.00862529</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00862529</td>
    <td align="right">     45.2314</td>
    <td align="right">    12561.77</td>
    <td align="right">        0.00</td>
    <td align="right">    24490.38</td>
    <td align="right">    16768.18</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">   17257.246</td>
    <td align="right">   17257.246</td>
    <td align="right">    1.042510</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    17257.25</td>
    <td align="right">    17257.25</td>
    <td align="right">    1.042510</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698589</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698589</td>
    <td align="right">     44.1087</td>
    <td align="right">     3492.41</td>
    <td align="right">        0.00</td>
    <td align="right">    17278.17</td>
    <td align="right">    17278.17</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">    4786.988</td>
    <td align="right">    4786.988</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4786.99</td>
    <td align="right">     3492.41</td>
    <td align="right">    0.153524</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698589</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698589</td>
    <td align="right">     44.1087</td>
    <td align="right">     3492.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">   17847.106</td>
    <td align="right">   14289.379</td>
    <td align="right">    1.078144</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    15109.80</td>
    <td align="right">    14779.95</td>
    <td align="right">    1.078144</td>
    <td align="right">       24.00</td>
    <td align="right">       16.21</td>
    <td align="right">  0.00861441</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       41.50</td>
    <td align="right">  0.00926345</td>
    <td align="right">       22.16</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861441</td>
    <td align="right">     45.1984</td>
    <td align="right">    12914.18</td>
    <td align="right">        0.00</td>
    <td align="right">    25327.48</td>
    <td align="right">    17341.33</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">   17847.106</td>
    <td align="right">   17847.106</td>
    <td align="right">    1.078144</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    17847.11</td>
    <td align="right">    17847.11</td>
    <td align="right">    1.078144</td>
    <td align="right">       20.99</td>
    <td align="right">       13.59</td>
    <td align="right">  0.00692711</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00692711</td>
    <td align="right">     43.7417</td>
    <td align="right">     3223.57</td>
    <td align="right">        0.00</td>
    <td align="right">    17868.74</td>
    <td align="right">    17868.74</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">    4518.145</td>
    <td align="right">    4518.145</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4518.15</td>
    <td align="right">     3223.57</td>
    <td align="right">    0.141705</td>
    <td align="right">       20.99</td>
    <td align="right">       13.59</td>
    <td align="right">  0.00692711</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00692711</td>
    <td align="right">     43.7417</td>
    <td align="right">     3223.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">   33684.738</td>
    <td align="right">   26969.863</td>
    <td align="right">    2.034895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    25889.28</td>
    <td align="right">    25547.15</td>
    <td align="right">    2.034895</td>
    <td align="right">       24.06</td>
    <td align="right">       16.19</td>
    <td align="right">  0.00856901</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00856901</td>
    <td align="right">     44.9462</td>
    <td align="right">    24552.51</td>
    <td align="right">        0.00</td>
    <td align="right">    47803.24</td>
    <td align="right">    32730.13</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">   33684.738</td>
    <td align="right">   33684.738</td>
    <td align="right">    2.034895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    33684.74</td>
    <td align="right">    33684.74</td>
    <td align="right">    2.034895</td>
    <td align="right">       20.99</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00627533</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00627533</td>
    <td align="right">     39.6788</td>
    <td align="right">     8528.60</td>
    <td align="right">        0.00</td>
    <td align="right">    33725.58</td>
    <td align="right">    33725.58</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">   16231.219</td>
    <td align="right">   16231.219</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    16231.22</td>
    <td align="right">     8619.11</td>
    <td align="right">    0.378793</td>
    <td align="right">       20.99</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00627533</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00627533</td>
    <td align="right">     39.6788</td>
    <td align="right">     8528.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16818.850</td>
    <td align="right">   13466.101</td>
    <td align="right">    1.016027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.78274</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8794</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.016027</td>
    <td align="right">  1.19259740</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    12926.57</td>
    <td align="right">    12612.24</td>
    <td align="right">      1.3011</td>
    <td align="right">  1.19259740</td>
    <td align="right">    1.016027</td>
    <td align="right">       24.05</td>
    <td align="right">       16.24</td>
    <td align="right">  0.00862823</td>
    <td align="right">     46126.2</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12926.57</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.05</td>
    <td align="right">  0.00862823</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00862823</td>
    <td align="right">     45.2511</td>
    <td align="right">    12232.58</td>
    <td align="right">        0.00</td>
    <td align="right">    23868.24</td>
    <td align="right">    16342.21</td>
    <td align="right">  1.14538070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16818.850</td>
    <td align="right">   16818.850</td>
    <td align="right">    1.016027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.016027</td>
    <td align="right">  1.19259740</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    16818.85</td>
    <td align="right">    16818.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.19259740</td>
    <td align="right">    1.016027</td>
    <td align="right">       20.99</td>
    <td align="right">       13.49</td>
    <td align="right">  0.00681847</td>
    <td align="right">     38414.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16818.85</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681847</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681847</td>
    <td align="right">     43.0635</td>
    <td align="right">     2798.45</td>
    <td align="right">        0.00</td>
    <td align="right">    16839.24</td>
    <td align="right">    16839.24</td>
    <td align="right">  1.17152384</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4093.012</td>
    <td align="right">    4093.012</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_1 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.016027</td>
    <td align="right">  1.19259740</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4093.01</td>
    <td align="right">     2798.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14439500</td>
    <td align="right">    0.123017</td>
    <td align="right">       20.99</td>
    <td align="right">       13.49</td>
    <td align="right">  0.00681847</td>
    <td align="right">     38414.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4093.01</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681847</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00681847</td>
    <td align="right">     43.0635</td>
    <td align="right">     2798.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19339.293</td>
    <td align="right">   15484.107</td>
    <td align="right">    1.168287</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.78716</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8476</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.168287</td>
    <td align="right">  1.37131796</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    14863.72</td>
    <td align="right">    14550.02</td>
    <td align="right">      1.3011</td>
    <td align="right">  1.37131796</td>
    <td align="right">    1.168287</td>
    <td align="right">       24.06</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00861108</td>
    <td align="right">     46100.4</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14863.72</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00861108</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00861108</td>
    <td align="right">     45.1496</td>
    <td align="right">    14090.99</td>
    <td align="right">        0.00</td>
    <td align="right">    27445.09</td>
    <td align="right">    18791.23</td>
    <td align="right">  1.31702544</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19339.293</td>
    <td align="right">   19339.293</td>
    <td align="right">    1.168287</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.168287</td>
    <td align="right">  1.37131796</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    19339.29</td>
    <td align="right">    19339.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37131796</td>
    <td align="right">    1.168287</td>
    <td align="right">       20.99</td>
    <td align="right">       13.61</td>
    <td align="right">  0.00694814</td>
    <td align="right">     38744.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19339.29</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00694814</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00694814</td>
    <td align="right">     43.8730</td>
    <td align="right">     3316.21</td>
    <td align="right">        0.00</td>
    <td align="right">    19362.74</td>
    <td align="right">    19362.74</td>
    <td align="right">  1.34708635</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4610.784</td>
    <td align="right">    4610.784</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_2 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.168287</td>
    <td align="right">  1.37131796</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4610.78</td>
    <td align="right">     3316.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17111188</td>
    <td align="right">    0.145778</td>
    <td align="right">       20.99</td>
    <td align="right">       13.61</td>
    <td align="right">  0.00694814</td>
    <td align="right">     38744.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4610.78</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00694814</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00694814</td>
    <td align="right">     43.8730</td>
    <td align="right">     3316.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17257.246</td>
    <td align="right">   13817.105</td>
    <td align="right">    1.042510</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.78274</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8740</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.042510</td>
    <td align="right">  1.22368334</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    13263.51</td>
    <td align="right">    12948.37</td>
    <td align="right">      1.3011</td>
    <td align="right">  1.22368334</td>
    <td align="right">    1.042510</td>
    <td align="right">       24.05</td>
    <td align="right">       16.24</td>
    <td align="right">  0.00862529</td>
    <td align="right">     46126.4</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13263.51</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.05</td>
    <td align="right">  0.00862529</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00862529</td>
    <td align="right">     45.2314</td>
    <td align="right">    12561.77</td>
    <td align="right">        0.00</td>
    <td align="right">    24490.38</td>
    <td align="right">    16768.18</td>
    <td align="right">  1.17523590</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17257.246</td>
    <td align="right">   17257.246</td>
    <td align="right">    1.042510</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.042510</td>
    <td align="right">  1.22368334</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    17257.25</td>
    <td align="right">    17257.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.22368334</td>
    <td align="right">    1.042510</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698589</td>
    <td align="right">     38839.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17257.25</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698589</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698589</td>
    <td align="right">     44.1087</td>
    <td align="right">     3492.41</td>
    <td align="right">        0.00</td>
    <td align="right">    17278.17</td>
    <td align="right">    17278.17</td>
    <td align="right">  1.20206048</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4786.988</td>
    <td align="right">    4786.988</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_3 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.042510</td>
    <td align="right">  1.22368334</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4786.99</td>
    <td align="right">     3492.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18020384</td>
    <td align="right">    0.153524</td>
    <td align="right">       20.99</td>
    <td align="right">       13.65</td>
    <td align="right">  0.00698589</td>
    <td align="right">     38839.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4786.99</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698589</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00698589</td>
    <td align="right">     44.1087</td>
    <td align="right">     3492.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17847.106</td>
    <td align="right">   14289.379</td>
    <td align="right">    1.078144</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.63095</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.8538</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.078144</td>
    <td align="right">  1.26550934</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    15109.80</td>
    <td align="right">    14779.95</td>
    <td align="right">      1.1812</td>
    <td align="right">  1.26550934</td>
    <td align="right">    1.078144</td>
    <td align="right">       24.00</td>
    <td align="right">       16.21</td>
    <td align="right">  0.00861441</td>
    <td align="right">     46042.9</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    15109.80</td>
    <td align="right">       41.50</td>
    <td align="right">  0.00926345</td>
    <td align="right">       22.16</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861441</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00861441</td>
    <td align="right">     45.1984</td>
    <td align="right">    12914.18</td>
    <td align="right">        0.00</td>
    <td align="right">    25327.48</td>
    <td align="right">    17341.33</td>
    <td align="right">  1.21540594</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17847.106</td>
    <td align="right">   17847.106</td>
    <td align="right">    1.078144</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.078144</td>
    <td align="right">  1.26550934</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    17847.11</td>
    <td align="right">    17847.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26550934</td>
    <td align="right">    1.078144</td>
    <td align="right">       20.99</td>
    <td align="right">       13.59</td>
    <td align="right">  0.00692711</td>
    <td align="right">     38690.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17847.11</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00692711</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00692711</td>
    <td align="right">     43.7417</td>
    <td align="right">     3223.57</td>
    <td align="right">        0.00</td>
    <td align="right">    17868.74</td>
    <td align="right">    17868.74</td>
    <td align="right">  1.24314739</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4518.145</td>
    <td align="right">    4518.145</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_4 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.078144</td>
    <td align="right">  1.26550934</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">     4518.15</td>
    <td align="right">     3223.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16633171</td>
    <td align="right">    0.141705</td>
    <td align="right">       20.99</td>
    <td align="right">       13.59</td>
    <td align="right">  0.00692711</td>
    <td align="right">     38690.5</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4518.15</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00692711</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00692711</td>
    <td align="right">     43.7417</td>
    <td align="right">     3223.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP DX COIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33684.738</td>
    <td align="right">   26969.863</td>
    <td align="right">    2.034895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.80503</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.7694</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.034895</td>
    <td align="right">  2.38853021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">SUMMERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    25889.28</td>
    <td align="right">    25547.15</td>
    <td align="right">      1.3011</td>
    <td align="right">  2.38853021</td>
    <td align="right">    2.034895</td>
    <td align="right">       24.06</td>
    <td align="right">       16.19</td>
    <td align="right">  0.00856901</td>
    <td align="right">     45995.3</td>
    <td align="right">       14.00</td>
    <td align="right">       12.35</td>
    <td align="right">  0.00850000</td>
    <td align="right">     35547.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25889.28</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01668763</td>
    <td align="right">       24.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00856901</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00856901</td>
    <td align="right">     44.9462</td>
    <td align="right">    24552.51</td>
    <td align="right">        0.00</td>
    <td align="right">    47803.24</td>
    <td align="right">    32730.13</td>
    <td align="right">  2.29396474</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.69</td>
    <td align="right">       12.16</td>
    <td align="right">  0.00860265</td>
    <td align="right">     34469.0</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP HEAT PUMP</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33684.738</td>
    <td align="right">   33684.738</td>
    <td align="right">    2.034895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.034895</td>
    <td align="right">  2.38853021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    33684.74</td>
    <td align="right">    33684.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.38853021</td>
    <td align="right">    2.034895</td>
    <td align="right">       20.99</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00627533</td>
    <td align="right">     37030.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    33684.74</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00627533</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00627533</td>
    <td align="right">     39.6788</td>
    <td align="right">     8528.60</td>
    <td align="right">        0.00</td>
    <td align="right">    33725.58</td>
    <td align="right">    33725.58</td>
    <td align="right">  2.34632414</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       35.19</td>
    <td align="right">       20.25</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57801.9</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP SUPPLMNT HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16231.219</td>
    <td align="right">   16231.219</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">ZN_1_FLR_1_SEC_5 PTHPFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.034895</td>
    <td align="right">  2.38853021</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WINTERDESIGNPERIOD</td>
    <td align="right">unknown</td>
    <td align="right">    16231.22</td>
    <td align="right">     8619.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44462180</td>
    <td align="right">    0.378793</td>
    <td align="right">       20.99</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00627533</td>
    <td align="right">     37030.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16231.22</td>
    <td align="right">        4.20</td>
    <td align="right">  0.00453762</td>
    <td align="right">        3.28</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00627533</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00627533</td>
    <td align="right">     39.6788</td>
    <td align="right">     8528.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">     5529.50</td>
    <td align="right">     4206.50</td>
    <td align="right">     2973.50</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     5665.50</td>
    <td align="right">     4530.25</td>
    <td align="right">     3320.75</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     5719.25</td>
    <td align="right">     4672.00</td>
    <td align="right">     3460.50</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     5689.25</td>
    <td align="right">     4542.25</td>
    <td align="right">     3284.75</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     4684.50</td>
    <td align="right">     4734.50</td>
    <td align="right">     3397.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6379.50</td>
    <td align="right">     5132.25</td>
    <td align="right">     3910.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">        0.75</td>
    <td align="right">       34.25</td>
    <td align="right">        0.75</td>
    <td align="right">       34.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">        2.00</td>
    <td align="right">       36.25</td>
    <td align="right">        2.00</td>
    <td align="right">       36.25</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">        4.00</td>
    <td align="right">       34.00</td>
    <td align="right">        4.00</td>
    <td align="right">       34.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">        2.25</td>
    <td align="right">       34.50</td>
    <td align="right">        2.25</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">        2.75</td>
    <td align="right">       30.25</td>
    <td align="right">        2.75</td>
    <td align="right">       30.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        4.00</td>
    <td align="right">       36.75</td>
    <td align="right">        4.00</td>
    <td align="right">       36.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">        3.46</td>
    <td align="right">        6.55</td>
    <td align="right">      213.00</td>
    <td align="right">       0.000</td>
    <td align="right">       2.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">        3.22</td>
    <td align="right">        6.09</td>
    <td align="right">      197.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">        3.46</td>
    <td align="right">        6.55</td>
    <td align="right">      213.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           5</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    19320.88</td>
    <td align="right">       46.35</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     6961.21</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     3805.99</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1371.28</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     7308.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     2789.65</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     1439.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      549.53</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     7308.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     2789.65</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     3805.99</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1371.28</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     1439.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      549.53</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     3805.99</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1371.28</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     1439.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      549.53</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     3805.99</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1371.28</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     1439.72</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      549.53</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     4096.90</td>
    <td align="right">        9.83</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     1476.09</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     1549.76</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      591.53</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    12012.24</td>
    <td align="right">       46.35</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     4171.56</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">     2366.28</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      821.75</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    12012.24</td>
    <td align="right">       46.35</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">     4171.56</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">     2366.28</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      821.75</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">     2366.28</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      821.75</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">     2366.28</td>
    <td align="right">        9.13</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      821.75</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">     2547.14</td>
    <td align="right">        9.83</td>
    <td align="right">02-JAN-00:15</td>
    <td align="right">      884.56</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    52222.91</td>
    <td align="right">       46.35</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    47138.09</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    32902.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    46751.35</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     2069.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2862.85</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">PTHP Fan:Fans:Electricity</td>
    <td align="right">     2069.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2862.85</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    30117.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44007.18</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      715.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">    29081.08</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [kWh]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   136927.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   208978.13</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    64527.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    86633.96</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">    12530.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12426.80</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     1447.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38409.08</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">       73.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3730.19</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    63080.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    86633.96</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_1</td>
    <td align="right">    12457.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12426.80</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">    12003.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14212.60</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">      124.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4596.76</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_2</td>
    <td align="right">    11879.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14212.60</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">    10712.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12851.79</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">      252.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5656.41</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_3</td>
    <td align="right">    10459.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12851.79</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">    12000.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12957.32</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">      187.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5046.64</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_4</td>
    <td align="right">    11812.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12957.32</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">    17280.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34185.45</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">      809.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19379.07</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZN_1_FLR_1_SEC_5</td>
    <td align="right">    16471.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34185.45</td>
    <td align="right">05-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    72399.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   125705.11</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    70983.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   125705.11</td>
    <td align="right">10-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1415.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37478.07</td>
    <td align="right">02-JAN-08:30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">      73.578</td>
    <td align="right">   -12454.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     938.231</td>
    <td align="right">    1439.719</td>
    <td align="right">    2366.276</td>
    <td align="right">    6609.984</td>
    <td align="right">       0.000</td>
    <td align="right">      68.674</td>
    <td align="right">    5026.680</td>
    <td align="right">       0.000</td>
    <td align="right">    -2600.92</td>
    <td align="right">       0.000</td>
    <td align="right">    -1467.96</td>
    <td align="right">       -0.06</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">     124.564</td>
    <td align="right">   -11875.88</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     946.485</td>
    <td align="right">    1439.719</td>
    <td align="right">    2366.276</td>
    <td align="right">    4941.964</td>
    <td align="right">       0.000</td>
    <td align="right">      68.540</td>
    <td align="right">    5822.329</td>
    <td align="right">       0.000</td>
    <td align="right">    -2459.06</td>
    <td align="right">       0.000</td>
    <td align="right">    -1374.94</td>
    <td align="right">       -0.05</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">     252.661</td>
    <td align="right">   -10456.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     953.982</td>
    <td align="right">    1439.719</td>
    <td align="right">    2366.276</td>
    <td align="right">    2331.929</td>
    <td align="right">       0.000</td>
    <td align="right">      83.903</td>
    <td align="right">    6857.658</td>
    <td align="right">       0.000</td>
    <td align="right">    -2542.44</td>
    <td align="right">       0.000</td>
    <td align="right">    -1286.90</td>
    <td align="right">       -0.10</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">     187.330</td>
    <td align="right">   -11809.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     947.204</td>
    <td align="right">    1439.719</td>
    <td align="right">    2366.276</td>
    <td align="right">    5140.105</td>
    <td align="right">       0.000</td>
    <td align="right">      65.868</td>
    <td align="right">    5699.344</td>
    <td align="right">       0.000</td>
    <td align="right">    -2646.27</td>
    <td align="right">       0.000</td>
    <td align="right">    -1389.85</td>
    <td align="right">       -0.04</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">     809.899</td>
    <td align="right">   -16466.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1047.248</td>
    <td align="right">    1549.761</td>
    <td align="right">    2547.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1588.749</td>
    <td align="right">   15005.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6082.43</td>
    <td align="right">       -0.12</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    1448.030</td>
    <td align="right">   -63062.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4833.150</td>
    <td align="right">    7308.637</td>
    <td align="right">   12012.242</td>
    <td align="right">   19023.981</td>
    <td align="right">       0.000</td>
    <td align="right">    1875.733</td>
    <td align="right">   38411.978</td>
    <td align="right">       0.000</td>
    <td align="right">   -10248.68</td>
    <td align="right">       0.000</td>
    <td align="right">   -11602.07</td>
    <td align="right">       -0.37</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -12377.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.54</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">      333.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11925.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -14156.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.30</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">     2779.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11260.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -12800.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.49</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">      862.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11820.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -12906.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.44</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">      311.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12477.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -34094.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.19</td>
    <td align="right">       32.86</td>
    <td align="right">       49.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33968.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-JUN-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">   -86336.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      209.96</td>
    <td align="right">      154.98</td>
    <td align="right">      231.75</td>
    <td align="right">     4286.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81452.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     3730.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.42</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">      398.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4255.10</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     4596.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.51</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">      832.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5555.63</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     5656.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.63</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -702.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5080.73</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">     5046.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.55</td>
    <td align="right">       30.53</td>
    <td align="right">       45.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -730.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4442.97</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">    19379.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.08</td>
    <td align="right">       32.86</td>
    <td align="right">       49.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19516.38</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">    38409.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.19</td>
    <td align="right">      154.98</td>
    <td align="right">      231.75</td>
    <td align="right">     1230.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1433.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -38850.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">FULLYEAR ** NEW DELHI - IND IWEC Data WMO#=421820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_1</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_2</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_3</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_4</td>
    <td align="right">       56.54</td>
    <td align="right">       56.54</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">ZN_1_FLR_1_SEC_5</td>
    <td align="right">       60.86</td>
    <td align="right">       60.86</td>
    <td align="right">0.00</td>
    <td align="right">      143.61</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      287.00</td>
    <td align="right">      287.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       36.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       40.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [kWh]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">      715.11</td>
    <td align="right">    29081.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">    30117.09</td>
    <td align="right">    44007.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     7308.64</td>
    <td align="right">     2789.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    12012.24</td>
    <td align="right">     4171.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- PTHP Fan</td>
    <td align="right">     2069.84</td>
    <td align="right">     2862.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    12012.24</td>
    <td align="right">    52222.91</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    12012.24</td>
    <td align="right">    52222.91</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        2.49</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      104.94</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        7.21</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       41.85</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      181.96</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      181.96</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       57.67</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        3.96</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2358.</td>
    <td align="right">       6680.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       2592.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2223.</td>
    <td align="right">       7488.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       5276.</td>
    <td align="right">       5276.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       7018.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       6147.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">        4.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">ZN_1_FLR_1_SEC_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       40.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_1</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ZN_1_FLR_1_SEC_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      298.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      836.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1360.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1856.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1852.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1409.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1490.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1501.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1100.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    12457.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1856.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ZN_1_FLR_1_SEC_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ZN_1_FLR_1_SEC_2</b></p>
<p>Timestamp: <b>2025-03-12
    22:25:57</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ZN_1_FLR_1_SEC_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [kWh]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY []</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE []</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE []</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      168.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      710.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1340.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1955.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1999.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1486.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1516.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1423.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      925.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       28.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    11879.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1999.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
